# Vaillant boiler fault codes. Source-backed; see knowledge/schema.ts. Checked 2026-10-19.
manufacturer: vaillant
known_ranges:
  - name: ecoTEC plus VU../VUW../VUI..
    aliases:
      - ecoTEC plus 400
      - ecoTEC plus 600
      - ecoTEC plus 800
    discontinued: false
    coverage: covered
    note: Latest generation with 3-digit codes (F.022). Manuals 0020308118_06, 0020308119_05, 0020308121_05 (2024).
  - name: ecoTEC plus VU, VUW, VUI ..6/5-5
    aliases:
      - ecoTEC plus 938
    discontinued: false
    coverage: covered
    note: Combi, system and VUI 286/5-5 storage combi. Manuals 0020244997_07, 0020244998_06, 0020245033_02.
  - name: ecoTEC plus VU ..6/6-5 OVZ
    aliases:
      - ecoTEC plus open vent
    discontinued: false
    coverage: partial
    note: H-GB manual 0020238195_08 covered. LPG VU 246/6-5 OVZ (P-GB) manual words codes differently and is not curated.
  - name: ecoTEC pro VUW ..6/5-3
    aliases:
      - ecoTEC pro 24
      - ecoTEC pro 28
      - ecoTEC pro 30
    discontinued: false
    coverage: covered
    note: Manuals 0020244995_05, 0020209589_05.
  - name: ecoTEC exclusive
    aliases:
      - ecoTEC exclusive 627
      - ecoTEC exclusive 835
      - ecoTEC exclusive 843
    discontinued: false
    coverage: covered
    note: VU 256/5-7, VUW 356/5-7, VUW 436/5-7. Exclusive user guide also mentions F.36/F.37 flue faults, not in the curated table.
  - name: ecoTEC sustain
    aliases:
      - ecoTEC sustain 24
      - ecoTEC sustain 28
      - ecoTEC sustain 34
    discontinued: false
    coverage: covered
    note: Manuals 0020253094_06, 0020253095_03.
  - name: ecoFIT pure (combi and system)
    aliases:
      - ecoFIT pure 825
      - ecoFIT pure 830
      - ecoFIT pure 835
      - ecoFIT pure 612
      - ecoFIT pure 630
    discontinued: false
    coverage: covered
    note: Combi 825-835 and system 612-630.
  - name: ecoFIT sustain (combi and system)
    aliases:
      - ecoFIT sustain 825
      - ecoFIT sustain 835
      - ecoFIT sustain 615
      - ecoFIT sustain 630
    discontinued: false
    coverage: covered
    note: Combi 825-835 and system 615-630; same code table as ecoFIT pure.
  - name: ecoFIT pure (open vent)
    aliases:
      - ecoFIT pure 412
      - ecoFIT pure 435
    discontinued: false
    coverage: covered
    note: Open vent 412-435, manual 0020230535_09.
  - name: ecoFIT sustain (open vent)
    aliases:
      - ecoFIT sustain 415
      - ecoFIT sustain 430
    discontinued: false
    coverage: covered
    note: Open vent 415-430, manual 0020277262_04.
  - name: ecoTEC plus VU 446/5-5, VU 606/5-5
    aliases:
      - ecoTEC plus 48kW
      - ecoTEC plus 64kW
    discontinued: false
    coverage: none
    note: Light-commercial 48/64 kW wall-hung; official manual 0020261389_04 exists but codes not curated.
  - name: ecoTEC plus 612-637 / 824-837 (older models)
    aliases:
      - ecoTEC plus 612
      - ecoTEC plus 615
      - ecoTEC plus 618
      - ecoTEC plus 624
      - ecoTEC plus 630
      - ecoTEC plus 637
      - ecoTEC plus 824
      - ecoTEC plus 831
      - ecoTEC plus 837
    discontinued: true
    coverage: covered
    note: Older generation, manual 839592_09 (2009) and 2006 user guide. Model numbers can overlap newer ranges; check the data plate.
  - name: ecoTEC pro 24 / 28 (older models)
    aliases:
      - ecoTEC pro 24
      - ecoTEC pro 28
    discontinued: true
    coverage: covered
    note: Older ecoTEC pro in the same manual as older ecoTEC plus. Current ecoTEC pro is also sold as 24/28; check the data plate.
  - name: ecoTEC plus 937 (older storage combi)
    aliases:
      - ecoTEC plus 937
    discontinued: true
    coverage: none
    note: Only a spare parts manual found on the official site.
  - name: ecoMAX
    aliases:
      - ecoMAX 613
      - ecoMAX 618
      - ecoMAX 622
      - ecoMAX 635
      - ecoMAX 824
      - ecoMAX 828
      - ecoMAX 835
    discontinued: true
    coverage: covered
    note: Manual 834177_13.
  - name: ecoMAX pro
    aliases:
      - ecoMAX pro 18
      - ecoMAX pro 28
    discontinued: true
    coverage: covered
    note: Open-vent; uses F1-F26 codes with different meanings from F.x codes.
  - name: turboMAX plus
    aliases:
      - turboMAX plus 824
      - turboMAX plus 828
      - turboMAX plus 837
    discontinued: true
    coverage: covered
    note: Manual 833786 shared with thermoCOMPACT.
  - name: thermoCOMPACT
    aliases:
      - thermoCOMPACT 615
      - thermoCOMPACT 620
      - thermoCOMPACT 624
      - thermoCOMPACT 628
      - thermoCOMPACT 637
    discontinued: true
    coverage: covered
    note: System boilers 615/2 E-637 E, manual 833786.
  - name: aquaPLUS
    aliases:
      - aquaPLUS VUI 362-7
    discontinued: true
    coverage: covered
    note: Manual 834702_33.
  - name: turboMAX pro
    aliases:
      - turboMAX pro 24
      - turboMAX pro 28
    discontinued: true
    coverage: none
    note: Official manuals found, but no fault code table in them.
  - name: TURBOmax VUW 242 / 282
    aliases:
      - TURBOmax VUW 242/1 E
      - TURBOmax VUW 282/1 E
    discontinued: true
    coverage: none
    note: Pre-display boilers; official manuals have no fault code table.
  - name: THERMOcompact VU ../1 E
    aliases:
      - THERMOcompact VU 142/1 E
      - THERMOcompact VU 282/1 E
    discontinued: true
    coverage: none
    note: Earlier system boilers; official manual has no fault code table.
  - name: combiCOMPACT VCW 240 / 280
    aliases: []
    discontinued: true
    coverage: none
    note: Scanned official manual, no fault code table found.
entries:
  - id: vaillant-ecotec-plus-5-5-f22
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
    code: F.22
    meaning: The heating system water pressure is too low.
    homeowner_guidance: You can top the pressure up yourself with the filling loop, as shown in the user guide, to between 1 and 2 bar when the system is cold.
    engineer_needed: false
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-operating-instructions-2913947.pdf
      title: ecoTEC plus VU, VUW, VUI ..6/5-5 operating instructions 0020245033_02
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 14
      checked: '2026-10-19'
      quote: 'Low water pressure in the heating installation (fault message: F.22).'
    status: source_verified
    reviewed_by: null
    limitations: "User guide covers filling. Vaillant's fault-code web page adds: if pressure keeps dropping or is above 1 bar with this code, book an engineer. Same operating instructions cover VU, VUW and VUI ..6/5-5."
  - id: vaillant-ecotec-plus-5-5-f28
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
    code: F.28
    meaning: The boiler failed to light after repeated ignition attempts and has locked out.
    homeowner_guidance: You can press the reset button to try again; the user guide allows up to three attempts. If it still shows the code, it needs a Gas Safe engineer.
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-operating-instructions-2913947.pdf
      title: ecoTEC plus VU, VUW, VUI ..6/5-5 operating instructions 0020245033_02
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 14
      checked: '2026-10-19'
      quote: 'After three unsuccessful attempts to ignite the flame, the product switches to fault mode (fault message: F.28).'
    status: source_verified
    reviewed_by: null
    limitations: Same operating instructions cover VU, VUW and VUI ..6/5-5.
  - id: vaillant-ecotec-pro-f22
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC pro VUW ..6/5-3
    code: F.22
    meaning: The heating system water pressure is too low.
    homeowner_guidance: You can top the pressure up yourself with the filling loop, as shown in the user guide, to between 1 and 2 bar when the system is cold.
    engineer_needed: false
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/ecotec-pro/combi-2/24-28/ecotec-pro-24-28-operating-instructions-1414774.pdf
      title: ecoTEC pro VUW ..6/5-3 operating instructions 0020244996_01
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 12
      checked: '2026-10-19'
      quote: 'Low water pressure in the heating installation (fault message: F.22).'
    status: source_verified
    reviewed_by: null
    limitations: "User guide covers filling. Vaillant's fault-code web page adds: if pressure keeps dropping or is above 1 bar with this code, book an engineer. Same wording in ecoTEC pro 30 operating instructions 0020209590_03."
  - id: vaillant-ecotec-pro-f28
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC pro VUW ..6/5-3
    code: F.28
    meaning: The boiler failed to light after repeated ignition attempts and has locked out.
    homeowner_guidance: You can press the reset button to try again; the user guide allows up to three attempts. If it still shows the code, it needs a Gas Safe engineer.
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/ecotec-pro/combi-2/24-28/ecotec-pro-24-28-operating-instructions-1414774.pdf
      title: ecoTEC pro VUW ..6/5-3 operating instructions 0020244996_01
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 12
      checked: '2026-10-19'
      quote: 'After three unsuccessful attempts to ignite the flame, the product switches to fault mode (fault message: F.28).'
    status: source_verified
    reviewed_by: null
    limitations: Same wording in ecoTEC pro 30 operating instructions 0020209590_03.
  - id: vaillant-ecotec-exclusive-f22
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC exclusive
    code: F.22
    meaning: The heating system water pressure is too low.
    homeowner_guidance: You can top the pressure up yourself with the filling loop, as shown in the user guide, to between 1 and 2 bar when the system is cold.
    engineer_needed: false
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-exclusive-1/ecotec-exclusive-operating-instructions-1943257.pdf
      title: ecoTEC exclusive operating instructions 0020193967_02
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 13
      checked: '2026-10-19'
      quote: 'Low water pressure in the heating installation (fault message: F.22).'
    status: source_verified
    reviewed_by: null
    limitations: "User guide covers filling. Vaillant's fault-code web page adds: if pressure keeps dropping or is above 1 bar with this code, book an engineer."
  - id: vaillant-ecotec-exclusive-f28
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC exclusive
    code: F.28
    meaning: The boiler failed to light after repeated ignition attempts and has locked out.
    homeowner_guidance: You can press the reset button to try again; the user guide allows up to three attempts. If it still shows the code, it needs a Gas Safe engineer.
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-exclusive-1/ecotec-exclusive-operating-instructions-1943257.pdf
      title: ecoTEC exclusive operating instructions 0020193967_02
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 13
      checked: '2026-10-19'
      quote: 'After three unsuccessful attempts to ignite the flame, the product switches to fault mode (fault message: F.28).'
    status: source_verified
    reviewed_by: null
    limitations: null
  - id: vaillant-ecofit-cs-f22
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
    code: F.22
    meaning: The heating system water pressure is too low.
    homeowner_guidance: You can top the pressure up yourself with the filling loop, as shown in the user guide, to between 1 and 2 bar when the system is cold.
    engineer_needed: false
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/combi-5/ecofit-pure-combi-operating-instructions-1943273.pdf
      title: ecoFIT pure 825-835 operating instructions 0020230532_03
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 17
      checked: '2026-10-19'
      quote: 'Low water pressure in the heating installation (fault message: F.22).'
    status: source_verified
    reviewed_by: null
    limitations: "User guide covers filling. Vaillant's fault-code web page adds: if pressure keeps dropping or is above 1 bar with this code, book an engineer. Same wording in ecoFIT pure system and ecoFIT sustain combi/system operating instructions."
  - id: vaillant-ecofit-cs-f28
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
    code: F.28
    meaning: The boiler failed to light after repeated ignition attempts and has locked out.
    homeowner_guidance: You can press the reset button to try again; the user guide allows up to three attempts. If it still shows the code, it needs a Gas Safe engineer.
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/combi-5/ecofit-pure-combi-operating-instructions-1943273.pdf
      title: ecoFIT pure 825-835 operating instructions 0020230532_03
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 17
      checked: '2026-10-19'
      quote: 'After three unsuccessful attempts to ignite the flame, the product switches to fault mode (fault message: F.28).'
    status: source_verified
    reviewed_by: null
    limitations: Same wording in ecoFIT pure system and ecoFIT sustain combi/system operating instructions.
  - id: vaillant-ecotec-plus-ov-f28
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.28
    meaning: The boiler failed to light after repeated ignition attempts and has locked out.
    homeowner_guidance: You can press the reset button to try again; the user guide allows up to three attempts. If it still shows the code, it needs a Gas Safe engineer.
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/open-vent-1/ecotec-plus-open-vent-operating-instructions-1943262.pdf
      title: ecoTEC plus VU ..6/6-5 OVZ (H-GB) operating instructions 0020239012_02
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 15
      checked: '2026-10-19'
      quote: 'After three unsuccessful ignition attempts, the product switches to fault mode (fault message: F.28).'
    status: source_verified
    reviewed_by: null
    limitations: null
  - id: vaillant-ecofit-pure-ov-f28
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
    code: F.28
    meaning: The boiler failed to light after repeated ignition attempts and has locked out.
    homeowner_guidance: You can press the reset button to try again; the user guide allows up to three attempts. If it still shows the code, it needs a Gas Safe engineer.
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-operating-instructions-1943279.pdf
      title: ecoFIT pure 412-435 operating instructions 0020230536_02
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 15
      checked: '2026-10-19'
      quote: 'After three unsuccessful ignition attempts, the product switches to fault mode (fault message: F.28).'
    status: source_verified
    reviewed_by: null
    limitations: null
  - id: vaillant-ecofit-sustain-ov-f28
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT sustain (open vent)
    code: F.28
    meaning: The boiler failed to light after repeated ignition attempts and has locked out.
    homeowner_guidance: You can press the reset button to try again; the user guide allows up to three attempts. If it still shows the code, it needs a Gas Safe engineer.
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-sustain-1/open-vent-3/ecofit-sustain-open-vent-operating-instructions-1943537.pdf
      title: ecoFIT sustain 415-430 operating instructions 0020277263_01
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 10
      checked: '2026-10-19'
      quote: 'After three unsuccessful ignition attempts, the product switches to fault mode (fault message: F.28).'
    status: source_verified
    reviewed_by: null
    limitations: null
  - id: vaillant-ecotec-sustain-f28
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
    code: F.28
    meaning: 'Ignition unsuccessful: the boiler failed to light after three attempts and has locked out.'
    homeowner_guidance: You can press and hold the reset button for more than three seconds to try again. If it still shows the code, it needs a Gas Safe engineer.
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-operating-instructions-2055539.pdf
      title: ecoTEC sustain 24, 28, 34 operating instructions 0020253095_03
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 18
      checked: '2026-10-19'
      quote: After three unsuccessful ignition attempts, the product has switched to fault mode.
    status: source_verified
    reviewed_by: null
    limitations: The ecoTEC sustain user guide allows a fault clearance attempt, then says to consult a competent person.
  - id: vaillant-ecotec-plus-new-f022
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.022
    meaning: There is no water or not enough water in the boiler, or the heating water pressure is too low.
    homeowner_guidance: You can top up the heating water with the filling loop as the user guide shows; it recommends at least 1 bar, with 1.5 bar a good value.
    engineer_needed: false
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/0020308119-05-ecotec-plus-combi-storage-combi-and-system-operating-manual-2681224.pdf
      title: ecoTEC plus VU../VUW../VUI.. operating instructions 0020308119_05
      publisher: Vaillant (professional.vaillant.co.uk)
      checked: '2026-10-19'
      quote: No/insufficient water in the product or the water pressure is too low.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation; callers may say F22. Where a separate hot water cylinder is fitted, the guide says the installer sets up and explains the filling device.
  - id: vaillant-ecotec-plus-new-f028
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.028
    meaning: The boiler could not detect a flame while trying to light, and has locked out after five attempts.
    homeowner_guidance: You can press and hold the reset button for more than three seconds to try again, up to three times. If it keeps happening, it needs a Gas Safe engineer.
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/0020308119-05-ecotec-plus-combi-storage-combi-and-system-operating-manual-2681224.pdf
      title: ecoTEC plus VU../VUW../VUI.. operating instructions 0020308119_05
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 21
      checked: '2026-10-19'
      quote: The flame signal was not detected during the ignition phase.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation; callers may say F28.
  - id: vaillant-ecotec-plus-new-f281
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.281
    meaning: The flame failed while stabilising after lighting, and the boiler has locked out after five attempts.
    homeowner_guidance: You can press and hold the reset button for more than three seconds to try again, up to three times. If it keeps happening, it needs a Gas Safe engineer.
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/0020308119-05-ecotec-plus-combi-storage-combi-and-system-operating-manual-2681224.pdf
      title: ecoTEC plus VU../VUW../VUI.. operating instructions 0020308119_05
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 21
      checked: '2026-10-19'
      quote: The flame has failed during the stabilisation period.
    status: source_verified
    reviewed_by: null
    limitations: null
  - id: vaillant-ecotec-plus-new-f000
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.000
    meaning: The boiler has lost the signal from its flow temperature sensor, from a wiring fault or a faulty sensor.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 80
      checked: '2026-10-19'
      quote: The signal for the flow temperature sensor has been interrupted.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f001
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.001
    meaning: The boiler has lost the signal from its return temperature sensor, from a wiring fault or a faulty sensor.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 80
      checked: '2026-10-19'
      quote: The signal for the return temperature sensor has been interrupted.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f002
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.002
    meaning: The boiler has lost the signal from its hot water connection temperature sensor.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 80
      checked: '2026-10-19'
      quote: The signal for the domestic hot water connection temperature sensor has been interrupted.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f003
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.003
    meaning: The boiler has lost the signal from its hot water cylinder temperature sensor.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 80
      checked: '2026-10-19'
      quote: The signal for the cylinder temperature sensor has been interrupted.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f010
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.010
    meaning: The flow temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 80
      checked: '2026-10-19'
      quote: The flow temperature sensor has short-circuited.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f011
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.011
    meaning: The return temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 80
      checked: '2026-10-19'
      quote: The return temperature sensor has short-circuited.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f012
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.012
    meaning: The hot water connection temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 80
      checked: '2026-10-19'
      quote: The domestic hot water connection temperature sensor has short-circuited.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f013
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.013
    meaning: The hot water cylinder temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 80
      checked: '2026-10-19'
      quote: The cylinder temperature sensor has short-circuited.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f020
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.020
    meaning: The safety cut-out has shut off the gas because the flow or return temperature went over its maximum limit.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 80
      checked: '2026-10-19'
      quote: The safety cut-out (SCO) interrupts the gas valve control. The gas valve was closed because the temperature of the flow or return temperature sensor has exceeded the maximum limit.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f023
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.023
    meaning: The temperature difference between the flow and return is too large, which points to poor water circulation.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 81
      checked: '2026-10-19'
      quote: The temperature spread between the flow/return is too great.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f024
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.024
    meaning: The water temperature is rising too quickly, which points to poor circulation, air or low system pressure.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 81
      checked: '2026-10-19'
      quote: The temperature increases too quickly.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f025
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.025
    meaning: The flue gas temperature is too high.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 81
      checked: '2026-10-19'
      quote: The flue gas temperature is too high.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f027
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.027
    meaning: The boiler detected a flame signal while the burner was off.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 82
      checked: '2026-10-19'
      quote: A flame signal has been detected while the burner is off.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f029
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.029
    meaning: The flame went out during operation and the boiler could not relight it.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 83
      checked: '2026-10-19'
      quote: The ignition following a flame loss during operation was unsuccessful.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f032
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.032
    meaning: The fan speed is outside its allowed range.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 83
      checked: '2026-10-19'
      quote: The fan speed is outside of the tolerance.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f035
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.035
    meaning: The air intake or flue pipe is blocked.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 83
      checked: '2026-10-19'
      quote: The air/flue pipe is blocked.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f040
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.040
    meaning: The combustion air ratio is too low.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 84
      checked: '2026-10-19'
      quote: The air ratio is too low.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f042
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.042
    meaning: The boiler coding resistor or gas group resistor is not valid.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 84
      checked: '2026-10-19'
      quote: The coding resistor (in the wiring harness) or the gas group resistor (on the PCB, if available) is invalid.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f044
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.044
    meaning: The flame sensing signal from the control electrode is too low and the boiler could not compensate for it.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 84
      checked: '2026-10-19'
      quote: The ionisation signal for the control electrode is too low. The drift adaptation has failed.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f047
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.047
    meaning: The hot water temperature sensor reading at the internal cylinder outlet is not plausible.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 85
      checked: '2026-10-19'
      quote: The signal for the domestic hot water temperature sensor at the output for the internal cylinder is implausible.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f049
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.049
    meaning: There is a fault on the eBUS control connection, a short circuit or reversed polarity.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 85
      checked: '2026-10-19'
      quote: The eBUS has short-circuited or two active eBUS sources have inverted polarity.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f057
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.057
    meaning: Combustion control has failed, and the boiler backup (limp home) mode has also failed.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 85
      checked: '2026-10-19'
      quote: The combustion regulation has failed and the associated limp home mode has failed.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f061
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.061
    meaning: An internal electronics timing check has failed.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 85
      checked: '2026-10-19'
      quote: The ASIC or µControl does not run in the defined times.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f062
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.062
    meaning: The flame took too long to go out after the gas was switched off.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 85
      checked: '2026-10-19'
      quote: The flame switch-off was detected after a delay.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f063
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.063
    meaning: The circuit board memory (EEPROM) failed its read and write test.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 85
      checked: '2026-10-19'
      quote: EEPROM reports faults during the read/write test.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f064
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.064
    meaning: A sensor signal could not be read correctly by the electronics.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 86
      checked: '2026-10-19'
      quote: The sensor signal could not be converted correctly.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f065
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.065
    meaning: An electronic component has gone above its safe operating temperature.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 86
      checked: '2026-10-19'
      quote: The permissible operating temperature range for an electronic component has been exceeded.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f067
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.067
    meaning: The flame monitor is faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 86
      checked: '2026-10-19'
      quote: The flame monitor is defective.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f068
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.068
    meaning: The flame monitor reports an unstable flame signal.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 86
      checked: '2026-10-19'
      quote: The flame monitor reports an unstable signal.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f070
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.070
    meaning: The Device Specific Number is wrong, missing or does not match the coding resistor, often after parts were replaced.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 86
      checked: '2026-10-19'
      quote: The Device Specific Number (DSN) is incorrect, missing or does not match the coding resistor.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f071
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.071
    meaning: The flow temperature sensor is giving implausible readings.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 86
      checked: '2026-10-19'
      quote: Flow temperature sensor returns implausible values.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f072
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.072
    meaning: The difference between the flow and return temperature sensor readings is not valid, pointing to a sensor fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 86
      checked: '2026-10-19'
      quote: The temperature spread between the flow and return temperature sensor is invalid.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f074
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.074
    meaning: The signal from the water pressure sensor has been lost.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 86
      checked: '2026-10-19'
      quote: The signal for the water pressure sensor has been interrupted.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f075
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.075
    meaning: The pressure did not change enough when the heating pump started, for example from low system pressure, air, or a pump or sensor fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 86
      checked: '2026-10-19'
      quote: The pressure change is too low when the heating pump is started up.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f076
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.076
    meaning: The overheating protection on the main heat exchanger is active.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 86
      checked: '2026-10-19'
      quote: The overheating protection for the primary heat exchanger is active.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f077
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.077
    meaning: A condensate pump or external flue non-return flap is stopping the burner from running.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 86
      checked: '2026-10-19'
      quote: A condensate pump or an external flue non-return flap is blocking the burner operation.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f078
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.078
    meaning: The connected control centre is not supported by the boiler.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 86
      checked: '2026-10-19'
      quote: The control centre is not supported by the unit.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f080
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.080
    meaning: The cold water inlet temperature sensor in the internal hot water cylinder is faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 87
      checked: '2026-10-19'
      quote: The cold water inlet temperature sensor in the internal cylinder is defective.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f081
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.081
    meaning: Hot water cylinder charging has failed.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 87
      checked: '2026-10-19'
      quote: Cylinder charging has failed.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f083
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.083
    meaning: When the burner started, the flow or return temperature did not rise or rose too slowly, for example from low water.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 87
      checked: '2026-10-19'
      quote: When the burner starts, no temperature increase is registered at the flow or return temperature sensor or the temperature increase here is too slow.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f084
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.084
    meaning: The flow and return temperature readings do not make sense, for example the sensors are swapped or fitted wrongly.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 87
      checked: '2026-10-19'
      quote: The temperature difference between the flow and return temperature sensors returns implausible values.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f085
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.085
    meaning: The temperature sensors are fitted incorrectly.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 87
      checked: '2026-10-19'
      quote: The NTC sensors are installed incorrectly.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f087
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.087
    meaning: The ignition transformer is not connected to the circuit board.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 87
      checked: '2026-10-19'
      quote: The ignition transformer is not connected to the PCB.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f088
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.088
    meaning: The electrical connection to the gas valve has been interrupted.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 87
      checked: '2026-10-19'
      quote: The electrical connection to the gas valve has been interrupted.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f089
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.089
    meaning: The fitted heating pump does not match the boiler type.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 87
      checked: '2026-10-19'
      quote: The installed heating pump does not match the unit type.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f090
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.090
    meaning: Communication with the internal hot water cylinder has been lost.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 88
      checked: '2026-10-19'
      quote: Communication with the internal cylinder has been interrupted.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f092
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.092
    meaning: A gas type conversion was not completed correctly.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 88
      checked: '2026-10-19'
      quote: The gas-type conversion was not completed correctly.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f095
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.095
    meaning: The gas valve stepper motor has reached its minimum allowed position.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 88
      checked: '2026-10-19'
      quote: The gas valve stepper motor has reached the minimum permissible step number.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f096
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.096
    meaning: The gas valve stepper motor has reached its maximum allowed position.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 88
      checked: '2026-10-19'
      quote: The gas valve stepper motor has reached the maximum permissible step number.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f097
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.097
    meaning: The main circuit board failed its self-test.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 89
      checked: '2026-10-19'
      quote: The self-test of the main PCB has failed.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f105
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.105
    meaning: The gas valve offset needs setting after the gas valve, or the circuit board and display, were replaced.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 89
      checked: '2026-10-19'
      quote: When replacing the gas valve assembly or replacing the PCB and the display at the same time, the gas valve assembly offset must be set according to the current gas valve assembly.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f110
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.110
    meaning: The boiler could not light even with a richer gas and air mixture.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 89
      checked: '2026-10-19'
      quote: No successful ignition could be detected with the enriched gasair mixture.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f194
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.194
    meaning: The power supply unit on the circuit board is faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 90
      checked: '2026-10-19'
      quote: The power supply unit for the PCB is defective.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f195
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.195
    meaning: The boiler has detected a significant undervoltage in its power supply.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 90
      checked: '2026-10-19'
      quote: The unit has detected significant undervoltage in the power supply.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f196
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.196
    meaning: The boiler has detected a significant overvoltage in its power supply.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 90
      checked: '2026-10-19'
      quote: The unit has detected significant overvoltage in the power supply.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f228
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.228
    meaning: While running in backup (limp home) mode, the boiler failed to light during start-up.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 90
      checked: '2026-10-19'
      quote: The unit was in limp home mode. In this status, ignition was unsuccessful during the start phase.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f229
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.229
    meaning: While running in backup (limp home) mode, the boiler failed to relight after the flame went out.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 91
      checked: '2026-10-19'
      quote: The unit was in limp home mode. In this status, ignition was unsuccessful following a flame loss.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f235
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.235
    meaning: The air or flue pipe was found to be blocked during the first start-up.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 76
      checked: '2026-10-19'
      quote: The air/flue pipe is blocked during initial start-up.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f291
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.291
    meaning: The flame failed while stabilising after the flame was lost during operation.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 92
      checked: '2026-10-19'
      quote: The flame has failed during the stabilisation period following flame loss during operation.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f317
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.317
    meaning: The signal from the hot water flow sensor is implausible.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 93
      checked: '2026-10-19'
      quote: The signal for the volume flow sensor in the domestic hot water circuit is implausible.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f318
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.318
    meaning: The 3-port diverter valve is not moving.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 93
      checked: '2026-10-19'
      quote: The 3-port motorised valve does not move.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f320
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.320
    meaning: The heating pump is blocked and could not free itself.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 93
      checked: '2026-10-19'
      quote: The heating pump is blocked. The unlocking function was not successful.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f321
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.321
    meaning: The heating pump electronics are faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 93
      checked: '2026-10-19'
      quote: The pump electronics are defective.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f322
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.322
    meaning: The heating pump has overheated and could not cool down in backup mode.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 93
      checked: '2026-10-19'
      quote: The heating pump has overheated. The temperature could not be lowered by the limp home mode.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f323
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.323
    meaning: The heating pump is running dry, for example from air in the boiler.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 93
      checked: '2026-10-19'
      quote: The heating pump is dry running.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f324
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.324
    meaning: The electrical connection to the heating pump has been interrupted.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 93
      checked: '2026-10-19'
      quote: The electrical connection to the pump has been interrupted.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f325
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.325
    meaning: The heating pump has a fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 93
      checked: '2026-10-19'
      quote: The heating pump has a fault.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f326
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.326
    meaning: The hydraulic self-test found at least two water-side components not working.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 93
      checked: '2026-10-19'
      quote: The hydraulic sensor and actuator test has detected at least two hydraulic components that are not working.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f327
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.327
    meaning: The minimum heating flow is limited because no hot water circuit is connected.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 93
      checked: '2026-10-19'
      quote: The minimum heating volume flow is limited due to there being no domestic hot water circuit connected.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f330
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.330
    meaning: The pump did not respond to commands during the hydraulic test.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 93
      checked: '2026-10-19'
      quote: The pump is not responding to commands during the hydraulic test.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f334
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.334
    meaning: The flue system configuration has not been completed.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 93
      checked: '2026-10-19'
      quote: The configuration of the flue system was not completed.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f336
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.336
    meaning: The boiler is not permitted in its current configuration, for example the flue or gas type setting.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 94
      checked: '2026-10-19'
      quote: The unit is not permitted in this configuration.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f337
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.337
    meaning: The multiple-flue conversion set is not suitable for this boiler.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 94
      checked: '2026-10-19'
      quote: The multiple-flue configuration conversion set is not suitable for the heat cell.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f338
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.338
    meaning: The multiple-flue configuration is set incorrectly.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      checked: '2026-10-19'
      quote: Incorrect multiple-flue configuration setting
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f342
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.342
    meaning: The air mass flow is outside its permitted limits.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 94
      checked: '2026-10-19'
      quote: The air-mass flow is not within the permitted limits.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f343
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.343
    meaning: The air mass flow sensor signal is not plausible.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 94
      checked: '2026-10-19'
      quote: The signal for the air-mass flow sensor is not plausible.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f344
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.344
    meaning: The control electrode can no longer be used.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 94
      checked: '2026-10-19'
      quote: The control electrode can no longer be used.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f347
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.347
    meaning: Condensate has been detected in the combustion chamber, so the burner has stopped; the manual gives a blocked condensate drain as the cause.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 94
      checked: '2026-10-19'
      quote: Condensate has been detected in the combustion chamber. The burner operation is interrupted.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f363
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.363
    meaning: The display memory failed its read and write test.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 94
      checked: '2026-10-19'
      quote: The display's EEPROM reports errors during the read/write test.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f707
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.707
    meaning: The display and the circuit board cannot communicate.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 94
      checked: '2026-10-19'
      quote: No communication is possible between the display and the PCB.
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-plus-new-f905
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU../VUW../VUI..
    code: F.905
    meaning: The communication interface has switched off; the manual gives overcurrent as the cause.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/aproducts/new-ecotec-plus/firstspirit-16874195715150020308118-06-2681222.pdf
      title: ecoTEC plus VU../VUW.. installation and maintenance instructions 0020308118_06
      publisher: Vaillant (professional.vaillant.co.uk)
      checked: '2026-10-19'
      quote: Communication interface switched off
    status: source_verified
    reviewed_by: null
    limitations: Three-digit code on this generation. Installer-only table; no user action given. Same code table in VUI.. storage combi manual 0020308121_05.
  - id: vaillant-ecotec-sustain-f00
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.00
    meaning: The flow temperature sensor is disconnected or faulty, an open circuit in the sensor or its wiring.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: 'Fault: Flow temperature sensor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecotec-plus-5-5-f00
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.00
    meaning: The flow temperature sensor is disconnected or faulty, an open circuit in the sensor or its wiring.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 60
      checked: '2026-10-19'
      quote: Flow temperature sensor interruption
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09; ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecotec-pro-f00
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.00
    meaning: The flow temperature sensor is disconnected or faulty, an open circuit in the sensor or its wiring.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-pro-1/ecotec-pro-24-28-combi-installation-and-maintenance-instructions-2055535.pdf
      title: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: 'Interruption: Flow sensor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05. Same table in the ecoTEC pro 30 manual 0020209589_05.'
  - id: vaillant-ecotec-sustain-f01
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.01
    meaning: The return temperature sensor is disconnected or faulty, an open circuit in the sensor or its wiring.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: 'Fault: Return temperature sensor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecotec-pro-f01
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.01
    meaning: The return temperature sensor is disconnected or faulty, an open circuit in the sensor or its wiring.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-pro-1/ecotec-pro-24-28-combi-installation-and-maintenance-instructions-2055535.pdf
      title: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: 'Interruption: Return sensor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05. Same table in the ecoTEC pro 30 manual 0020209589_05.'
  - id: vaillant-ecotec-plus-5-5-f01
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.01
    meaning: The return temperature sensor is disconnected or faulty, an open circuit in the sensor or its wiring.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 60
      checked: '2026-10-19'
      quote: Return temperature sensor interruption
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09; ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecotec-plus-5-5-f02
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC exclusive
    code: F.02
    meaning: The hot water outlet temperature sensor is disconnected or faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 60
      checked: '2026-10-19'
      quote: 'Interruption: DHW outlet sensor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.'
  - id: vaillant-ecotec-plus-5-5-f03
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
    code: F.03
    meaning: The hot water cylinder temperature sensor is disconnected or faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 60
      checked: '2026-10-19'
      quote: Cylinder temperature sensor interruption
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.
  - id: vaillant-ecotec-exclusive-f03
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC exclusive
    code: F.03
    meaning: The hot water cylinder temperature sensor is disconnected or faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-exclusive-1/combi-4/ecotec-exclusive-combi-installation-and-maintenance-instructions-2055533.pdf
      title: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 54
      checked: '2026-10-19'
      quote: 'Interruption: Cylinder sensor'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Same wording in the ecoTEC exclusive system manual 0020193966_04.
  - id: vaillant-ecotec-plus-5-5-f10
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.10
    meaning: The flow temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 60
      checked: '2026-10-19'
      quote: Flow temperature sensor short circuit
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09; ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecotec-pro-f10
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.10
    meaning: The flow temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-pro-1/ecotec-pro-24-28-combi-installation-and-maintenance-instructions-2055535.pdf
      title: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: 'Short circuit: Flow sensor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05. Same table in the ecoTEC pro 30 manual 0020209589_05.'
  - id: vaillant-ecotec-sustain-f10
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.10
    meaning: The flow temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: 'Short circuit: Flow temperature sensor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecotec-plus-5-5-f11
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.11
    meaning: The return temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 60
      checked: '2026-10-19'
      quote: Return temperature sensor short circuit
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09; ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecotec-pro-f11
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.11
    meaning: The return temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-pro-1/ecotec-pro-24-28-combi-installation-and-maintenance-instructions-2055535.pdf
      title: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: 'Short circuit: Return sensor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05. Same table in the ecoTEC pro 30 manual 0020209589_05.'
  - id: vaillant-ecotec-sustain-f11
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.11
    meaning: The return temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: 'Short circuit: Return temperature sensor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecotec-plus-5-5-f12
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
    code: F.12
    meaning: The hot water outlet temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 60
      checked: '2026-10-19'
      quote: DHW outlet sensor short circuit
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.
  - id: vaillant-ecofit-cs-f12
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.12
    meaning: The hot water cylinder temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/combi-5/ecofit-pure-combi-installation-and-maintenance-instructions-1943272.pdf
      title: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 44
      checked: '2026-10-19'
      quote: 'Short circuit: Cylinder temperature sensor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08. Identical table in ecoFIT pure system (0020230533_07) and ecoFIT sustain combi/system (0020230529_06, 0020277252_03) manuals.'
  - id: vaillant-ecotec-exclusive-f12
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC exclusive
    code: F.12
    meaning: The hot water outlet temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-exclusive-1/combi-4/ecotec-exclusive-combi-installation-and-maintenance-instructions-2055533.pdf
      title: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 54
      checked: '2026-10-19'
      quote: 'Short circuit: DHW outlet sensor'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Same wording in the ecoTEC exclusive system manual 0020193966_04.
  - id: vaillant-ecotec-plus-5-5-f13
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
    code: F.13
    meaning: The hot water cylinder or warm-start temperature sensor has short-circuited or is faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 60
      checked: '2026-10-19'
      quote: Cylinder temperature sensor short circuit
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.
  - id: vaillant-ecotec-exclusive-f13
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC exclusive
    code: F.13
    meaning: The hot water cylinder or warm-start temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-exclusive-1/combi-4/ecotec-exclusive-combi-installation-and-maintenance-instructions-2055533.pdf
      title: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 54
      checked: '2026-10-19'
      quote: 'Short circuit: Cylinder sensor'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Same wording in the ecoTEC exclusive system manual 0020193966_04.
  - id: vaillant-ecotec-sustain-f13
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.13
    meaning: The hot water cylinder temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: 'Short circuit: Temperature sensor for the domestic hot water cylinder'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecofit-pure-ov-f13
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.13
    meaning: The warm-start or hot water cylinder temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 42
      checked: '2026-10-19'
      quote: Warm start sensor/cylinder temperature sensor short circuit
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecotec-sustain-f20
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.20
    meaning: 'Safety shutdown: the boiler has reached its overheating temperature.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: 'Safety shutdown: Overheating temperature reached'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecotec-plus-5-5-f20
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.20
    meaning: 'Safety shutdown: the temperature limiter, the overheat protection, has operated.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 60
      checked: '2026-10-19'
      quote: 'Safety switch-off: Temperature limiter'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05.'
  - id: vaillant-ecofit-pure-ov-f22
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.22
    meaning: Safety shutdown because there is not enough water in the boiler.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 42
      checked: '2026-10-19'
      quote: 'Safety shutdown: Water deficiency'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table. The operating instructions do not tie this code to a user action; Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecotec-sustain-f22
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
    code: F.22
    meaning: Safety shutdown because there is no water or not enough water in the boiler.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: 'Safety shutdown: Water deficiency in the boiler'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table. The operating instructions do not tie this code to a user action; '
  - id: vaillant-ecofit-pure-ov-f23
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.23
    meaning: 'Safety shutdown: the temperature difference between the flow and return is too large, for example from a pump problem or air in the boiler.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 42
      checked: '2026-10-19'
      quote: 'Safety shutdown: Temperature spread too great'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecotec-sustain-f23
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.23
    meaning: 'Safety shutdown: the temperature difference between the flow and return is too large, for example from a pump problem or air in the boiler.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: 'Safety shutdown: Temperature spread too great (NTC1/NTC2)'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecotec-plus-5-5-f23
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.23
    meaning: 'Safety shutdown: the temperature difference between the flow and return is too large, which points to poor water circulation.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: 'Safety switch-off: Temp.spread too large'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05.'
  - id: vaillant-ecotec-sustain-f24
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.24
    meaning: 'Safety shutdown: the water temperature is rising too fast, for example from a pump problem, air in the boiler or low system pressure.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: 'Safety shutdown: Temperature rise too fast'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08; ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09...'
  - id: vaillant-ecotec-plus-5-5-f24
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.24
    meaning: 'Safety shutdown: the water temperature is rising too fast, which points to poor water circulation.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: 'Safety switch-off: Temp. incr. too fast'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05.'
  - id: vaillant-ecofit-cs-f25
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.25
    meaning: 'Safety shutdown: the flue gas temperature is too high.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/combi-5/ecofit-pure-combi-installation-and-maintenance-instructions-1943272.pdf
      title: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 44
      checked: '2026-10-19'
      quote: 'Safety shutdown: Flue gas temperature too high'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08; ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09; ecoFIT sustain 415-430 installation and maintenance instructions 0020277262...'
  - id: vaillant-ecotec-plus-5-5-f25
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.25
    meaning: 'Safety shutdown: the flue gas temperature is too high.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: 'Safety switch-off: Flue temp. too high'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05.'
  - id: vaillant-ecotec-plus-5-5-f26
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.26
    meaning: The gas valve is not working; its stepper motor is faulty or not connected.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: 'Fault: Fuel valve not working'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05.'
  - id: vaillant-ecotec-sustain-f27
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.27
    meaning: Safety shutdown because of a fault in flame detection.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: 'Safety shutdown: Fault in flame detection'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecofit-pure-ov-f27
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.27
    meaning: 'Safety shutdown: the boiler is detecting a flame signal when there should not be one.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 42
      checked: '2026-10-19'
      quote: 'Safety shutdown: Flame simulation'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecotec-plus-5-5-f27
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.27
    meaning: 'Safety shutdown: the boiler is detecting a flame signal when there should not be one.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: 'Safety switch-off: Flame simulation'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05.'
  - id: vaillant-ecofit-pure-ov-f29
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.29
    meaning: The flame went out while the boiler was running and it could not relight.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 42
      checked: '2026-10-19'
      quote: 'Failure during operation: Re-ignition unsuccessful'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecofit-cs-f29
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.29
    meaning: The flame went out while the boiler was running and it could not relight.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/combi-5/ecofit-pure-combi-installation-and-maintenance-instructions-1943272.pdf
      title: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 44
      checked: '2026-10-19'
      quote: 'Fault: Flame loss'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08. Identical table in ecoFIT pure system (0020230533_07) and ecoFIT sustain combi/system (0020230529_06, 0020277252_03) manuals.'
  - id: vaillant-ecotec-sustain-f29
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
    code: F.29
    meaning: The flame went out while the boiler was running and it could not relight.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: 'Fault: Reignition following flame loss unsuccessful'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-ecotec-plus-5-5-f29
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.29
    meaning: The flame went out while the boiler was running and it could not relight.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: 'Operating failure: Ignit. unsuccessful'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05.'
  - id: vaillant-ecofit-pure-ov-f32
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.32
    meaning: There is a fault with the boiler fan.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 42
      checked: '2026-10-19'
      quote: Fan fault
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecofit-cs-f32
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.32
    meaning: The fan speed is outside its allowed range, a fan fault, and the fan frost protection function is active.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/combi-5/ecofit-pure-combi-installation-and-maintenance-instructions-1943272.pdf
      title: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 44
      checked: '2026-10-19'
      quote: 'Fan frost protection function active: Fan speed outside the tolerance values'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08. Identical table in ecoFIT pure system (0020230533_07) and ecoFIT sustain combi/system (0020230529_06, 0020277252_03) manuals.'
  - id: vaillant-ecotec-sustain-f32
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
    code: F.32
    meaning: The fan speed is outside its allowed range, a fan fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: Fan speed outside of the tolerance values
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-ecotec-plus-5-5-f32
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.32
    meaning: There is a fault with the boiler fan, for example it is faulty or not connected.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: 'Fault: Fan'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05.'
  - id: vaillant-ecotec-exclusive-f33
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC exclusive
    code: F.33
    meaning: The air or flue gas pressure reading does not make sense, which needs the flue and pressure sensing checked.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-exclusive-1/combi-4/ecotec-exclusive-combi-installation-and-maintenance-instructions-2055533.pdf
      title: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 55
      checked: '2026-10-19'
      quote: Air/flue gas pressure implausible
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Same wording in the ecoTEC exclusive system manual 0020193966_04. System manual labels F.33 "Pressure switch".
  - id: vaillant-ecotec-exclusive-f35
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC exclusive
    code: F.35
    meaning: There is a fault with the air intake or flue pipe, for example a blockage or damage.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-exclusive-1/combi-4/ecotec-exclusive-combi-installation-and-maintenance-instructions-2055533.pdf
      title: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 55
      checked: '2026-10-19'
      quote: 'Fault: Air/flue gas duct'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Same wording in the ecoTEC exclusive system manual 0020193966_04.
  - id: vaillant-ecotec-plus-5-5-f42
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC exclusive
    code: F.42
    meaning: There is a fault with the boiler coding resistor, an internal electronics or wiring fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: 'Fault: Coding resistor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.'
  - id: vaillant-ecotec-sustain-f46
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
    code: F.46
    meaning: The extra water inlet temperature sensor, used with an optional solar kit, has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: 'Short circuit: Additional temperature sensor at the water inlet'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-ecotec-plus-5-5-f49
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.49
    meaning: There is a fault on the eBUS control connection, such as low voltage, a short circuit or an overload.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: 'Fault: eBUS'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05; ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09; ecoF...'
  - id: vaillant-ecotec-sustain-f49
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.49
    meaning: 'There is a fault on the eBUS control connection: the voltage is too low.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: 'eBUS fault: Voltage too low'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecotec-plus-5-5-f52
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
    code: F.52
    meaning: The mass flow sensor is faulty or not connected.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: Mass flow sensor not connected
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.
  - id: vaillant-ecotec-plus-5-5-f53
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
    code: F.53
    meaning: The flow through the gas valve is not what the boiler expects, a combustion control fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: Gas valve assembly mass flow unexpected
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.
  - id: vaillant-ecotec-plus-5-5-f54
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
    code: F.54
    meaning: Start-up fault caused by no gas inlet pressure or too little gas inlet pressure.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: 'Fault: Boiler start'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.
  - id: vaillant-ecotec-plus-5-5-f55
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC exclusive
    code: F.55
    meaning: The carbon monoxide (all-gas) sensor inside the boiler is faulty or has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: 'Fault: CO sensor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.'
  - id: vaillant-ecotec-plus-5-5-f56
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC exclusive
    code: F.56
    meaning: Safety shutdown because the carbon monoxide limit was exceeded.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: 'Safety switch-off: CO limit exceeded'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.'
  - id: vaillant-ecotec-plus-5-5-f57
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC exclusive
    code: F.57
    meaning: The combustion measuring program has found a control fault, for example from a corroded ignition electrode.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: 'Fault: Measuring program'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.'
  - id: vaillant-ecotec-plus-5-5-f61
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.61
    meaning: The electronics cannot operate the gas valve.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: 'Fault: Fuel valve actuation'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05.'
  - id: vaillant-ecotec-sustain-f61
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
    code: F.61
    meaning: The electronics cannot operate the gas valve.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: 'Fault: Fuel valve actuation. The gas valve assembly cannot be actuated'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-ecofit-pure-ov-f61
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.61
    meaning: The electronics cannot operate the gas valve properly.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 42
      checked: '2026-10-19'
      quote: 'Fault: Gas valve assembly actuation'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecofit-cs-f61
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.61
    meaning: The electronics cannot operate the gas valve properly.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/combi-5/ecofit-pure-combi-installation-and-maintenance-instructions-1943272.pdf
      title: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 44
      checked: '2026-10-19'
      quote: 'Fault: Gas valve assembly control'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08. Identical table in ecoFIT pure system (0020230533_07) and ecoFIT sustain combi/system (0020230529_06, 0020277252_03) manuals.'
  - id: vaillant-ecotec-plus-5-5-f62
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.62
    meaning: The gas valve was slow to shut off after the flame went out.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: 'Fault: Fuel valve switch-off delay'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05.'
  - id: vaillant-ecofit-pure-ov-f62
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.62
    meaning: The gas valve was slow to shut off after the flame went out.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 42
      checked: '2026-10-19'
      quote: 'Fault: Gas valve assembly switch-off delay'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecotec-sustain-f62
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.62
    meaning: The gas valve was slow to shut off after the flame went out.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: 'Fault: Gas valve switch-off control'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecotec-plus-5-5-f63
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.63
    meaning: The circuit board memory (EEPROM) is faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: 'Fault: EEPROM'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05; ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06...'
  - id: vaillant-ecotec-sustain-f64
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.64
    meaning: An electronics or sensor fault, for example a short-circuited flow or return temperature sensor.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: 'Fault: Electronics / sensor / analogue-todigital converter'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecofit-pure-ov-f64
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.64
    meaning: An electronics or temperature sensor fault, for example a short-circuited flow or return sensor.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 42
      checked: '2026-10-19'
      quote: 'Fault: Electronics/NTC'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecotec-plus-5-5-f64
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.64
    meaning: An electronics fault or a fault with a safety-related sensor or its cable.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: 'Fault: Electronics/sensor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05.'
  - id: vaillant-ecotec-plus-5-5-f65
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.65
    meaning: The boiler electronics are too hot or faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: 'Fault: Electronics temp.'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05; ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09; ecoF...'
  - id: vaillant-ecotec-sustain-f65
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.65
    meaning: The boiler electronics are too hot or faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: 'Fault: Electronics temperature too high'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecotec-plus-5-5-f67
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.67
    meaning: The electronics are getting an implausible flame signal.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 61
      checked: '2026-10-19'
      quote: 'Fault: Electronics/flame'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05; ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09; ecoF...'
  - id: vaillant-ecotec-sustain-f67
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.67
    meaning: The electronics are getting an implausible flame signal.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: Value sent back by ASIC is incorrect (flame signal)
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecotec-plus-5-5-f68
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.68
    meaning: The flame signal is unstable.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 62
      checked: '2026-10-19'
      quote: 'Fault: Flame signal unstable'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05.'
  - id: vaillant-ecotec-sustain-f68
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.68
    meaning: The flame signal is unstable.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: 'Fault: Unstable flame (analogue input)'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecofit-pure-ov-f68
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.68
    meaning: The flame signal is unstable.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 42
      checked: '2026-10-19'
      quote: 'Fault: Unstable flame signal'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecotec-plus-5-5-f70
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.70
    meaning: The boiler Device Specific Number is invalid or missing, typically after the display and circuit board were replaced.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 62
      checked: '2026-10-19'
      quote: 'Fault: Invalid Device Specific Number'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05.'
  - id: vaillant-ecofit-pure-ov-f70
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.70
    meaning: The boiler Device Specific Number is invalid, typically after the display and circuit board were replaced.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 42
      checked: '2026-10-19'
      quote: Invalid device specific number (DSN)
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecotec-sustain-f70
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.70
    meaning: The boiler Device Specific Number is invalid, typically after the display and circuit board were replaced.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: Invalid product code (DSN)
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecotec-pro-f71
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.71
    meaning: The flow temperature sensor is giving implausible or stuck readings.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-pro-1/ecotec-pro-24-28-combi-installation-and-maintenance-instructions-2055535.pdf
      title: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 47
      checked: '2026-10-19'
      quote: 'Fault: Flow sensor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05. Same table in the ecoTEC pro 30 manual 0020209589_05.'
  - id: vaillant-ecotec-plus-5-5-f71
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.71
    meaning: The flow temperature sensor is giving implausible or stuck readings.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 62
      checked: '2026-10-19'
      quote: 'Fault: Flow temperature sensor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09; ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecotec-sustain-f71
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.71
    meaning: The flow temperature sensor is giving a stuck reading, for example it is badly positioned or faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 51
      checked: '2026-10-19'
      quote: 'Fault: Flow/return temperature sensor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecotec-sustain-f72
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.72
    meaning: A sensor reading deviation; the manual gives the cause as the flow and return temperatures differing too much, pointing to a faulty sensor.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 52
      checked: '2026-10-19'
      quote: 'Fault: Deviation in the water pressure sensor/return temperature sensor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecotec-pro-f72
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.72
    meaning: The flow and return temperature sensors disagree too much, pointing to a faulty sensor.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-pro-1/ecotec-pro-24-28-combi-installation-and-maintenance-instructions-2055535.pdf
      title: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 47
      checked: '2026-10-19'
      quote: 'Fault: Flow/return sensor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05. Same table in the ecoTEC pro 30 manual 0020209589_05.'
  - id: vaillant-ecotec-plus-5-5-f72
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
    code: F.72
    meaning: The flow and return temperature sensors disagree too much, pointing to a faulty sensor.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 62
      checked: '2026-10-19'
      quote: 'Fault: Flow/return temperature sensor'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.
  - id: vaillant-ecofit-pure-ov-f72
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.72
    meaning: The flow and return temperature sensors disagree too much, pointing to a faulty sensor.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 42
      checked: '2026-10-19'
      quote: Flow and/or return temperature sensor fault
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecotec-exclusive-f73
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC exclusive
    code: F.73
    meaning: There is a fault with the water pressure sensor or its wiring.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-exclusive-1/combi-4/ecotec-exclusive-combi-installation-and-maintenance-instructions-2055533.pdf
      title: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 56
      checked: '2026-10-19'
      quote: 'Fault: Water press. sensor'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Same wording in the ecoTEC exclusive system manual 0020193966_04.
  - id: vaillant-ecotec-plus-5-5-f73
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
    code: F.73
    meaning: The water pressure sensor signal is too weak; it is reporting that the water pressure is too low.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 62
      checked: '2026-10-19'
      quote: 'Fault: Water press. sensor (signal too weak)'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.'
  - id: vaillant-ecofit-cs-f73
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
    code: F.73
    meaning: The water pressure sensor is not connected or has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/combi-5/ecofit-pure-combi-installation-and-maintenance-instructions-1943272.pdf
      title: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 45
      checked: '2026-10-19'
      quote: 'Fault: Water pressure sensor not connected or has short-circuited'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Identical table in ecoFIT pure system (0020230533_07) and ecoFIT sustain combi/system (0020230529_06, 0020277252_03) manuals.
  - id: vaillant-ecotec-sustain-f73
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
    code: F.73
    meaning: The water pressure sensor or its wiring has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 52
      checked: '2026-10-19'
      quote: 'Fault: Water pressure sensor shortcircuited'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-ecofit-pure-ov-f73
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.73
    meaning: The water pressure sensor signal is out of range, too low, a sensor or wiring fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 42
      checked: '2026-10-19'
      quote: Water pressure sensor signal in the wrong range (too low)
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecofit-cs-f74
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
    code: F.74
    meaning: There is an electrical problem with the water pressure sensor.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/combi-5/ecofit-pure-combi-installation-and-maintenance-instructions-1943272.pdf
      title: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 45
      checked: '2026-10-19'
      quote: 'Fault: Electrical problem in the water pressure sensor'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Identical table in ecoFIT pure system (0020230533_07) and ecoFIT sustain combi/system (0020230529_06, 0020277252_03) manuals.
  - id: vaillant-ecotec-exclusive-f74
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC exclusive
    code: F.74
    meaning: There is a fault with the water pressure sensor or its wiring.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-exclusive-1/combi-4/ecotec-exclusive-combi-installation-and-maintenance-instructions-2055533.pdf
      title: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 56
      checked: '2026-10-19'
      quote: 'Fault: Water press. sensor'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Same wording in the ecoTEC exclusive system manual 0020193966_04.
  - id: vaillant-ecotec-plus-5-5-f74
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
    code: F.74
    meaning: The water pressure sensor signal is too strong; the water pressure is too high.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 62
      checked: '2026-10-19'
      quote: 'Fault: Water press. sensor (signal too strong)'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.'
  - id: vaillant-ecotec-sustain-f74
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
    code: F.74
    meaning: The water pressure sensor is not connected or its wiring is broken.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 52
      checked: '2026-10-19'
      quote: 'Fault: Water pressure sensor not connected'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-ecofit-pure-ov-f74
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.74
    meaning: The water pressure sensor signal is out of range, too high, a sensor or wiring fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 42
      checked: '2026-10-19'
      quote: Water pressure sensor signal outside correct range (too high)
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecofit-pure-ov-f75
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.75
    meaning: No pressure change was detected when the pump started, pointing to a pump or pressure sensor problem, air, or not enough water.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 43
      checked: '2026-10-19'
      quote: 'Fault: No pressure change detection when starting pump'
    status: source_verified
    reviewed_by: null
    limitations: "Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04. Vaillant's web page says topping up pressure may help if under 1 bar."
  - id: vaillant-ecofit-cs-f75
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
    code: F.75
    meaning: There is a fault with the pressure sensor; the manual gives the cause as a faulty pressure switch.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/combi-5/ecofit-pure-combi-installation-and-maintenance-instructions-1943272.pdf
      title: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 45
      checked: '2026-10-19'
      quote: 'Fault: Pressure sensor'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Identical table in ecoFIT pure system (0020230533_07) and ecoFIT sustain combi/system (0020230529_06, 0020277252_03) manuals. Vaillant's web page says topping up pressure may help if under 1 bar.
  - id: vaillant-ecotec-plus-5-5-f75
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.75
    meaning: No proper pressure rise was detected when the pump started, pointing to a pump problem, air, or not enough water.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 62
      checked: '2026-10-19'
      quote: 'Fault: Pump/ water shortage'
    status: source_verified
    reviewed_by: null
    limitations: "Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05. Vaillant's web page says topping up pressure may help if under 1 bar."
  - id: vaillant-ecotec-sustain-f75
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
    code: F.75
    meaning: No proper pressure rise was detected when the pump started, pointing to a pump problem, air, or not enough water.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 52
      checked: '2026-10-19'
      quote: 'Fault: Pump/water deficiency'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Vaillant's web page says topping up pressure may help if under 1 bar.
  - id: vaillant-ecofit-pure-ov-f76
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.76
    meaning: The overheating protection on the main heat exchanger has operated.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 43
      checked: '2026-10-19'
      quote: Overheating protection on primary heat exchanger has responded
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecofit-cs-f76
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
    code: F.76
    meaning: The overheat safety cut-out on the main heat exchanger is faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/combi-5/ecofit-pure-combi-installation-and-maintenance-instructions-1943272.pdf
      title: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 45
      checked: '2026-10-19'
      quote: The safety cut-out in the primary heat exchanger is defective
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Identical table in ecoFIT pure system (0020230533_07) and ecoFIT sustain combi/system (0020230529_06, 0020277252_03) manuals.
  - id: vaillant-ecotec-sustain-f77
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.77
    meaning: A fault from an optional condensate pump or flue non-return flap is stopping the boiler.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 52
      checked: '2026-10-19'
      quote: 'Fault: Condensate or smoke'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecotec-plus-5-5-f77
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.77
    meaning: A flue non-return flap or condensate pump fault is stopping the boiler.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 62
      checked: '2026-10-19'
      quote: 'Fault: Flue non-ret. valve/condens. pump'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05.'
  - id: vaillant-ecofit-pure-ov-f77
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.77
    meaning: A flue non-return flap or condensate pump fault is stopping the boiler.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 43
      checked: '2026-10-19'
      quote: 'Fault: Flue non-return flap/condensate pump'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecotec-pro-f78
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.78
    meaning: 'An external control wiring set-up fault: a UK link box is connected without the hot water sensor being bridged.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-pro-1/ecotec-pro-24-28-combi-installation-and-maintenance-instructions-2055535.pdf
      title: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 47
      checked: '2026-10-19'
      quote: 'Interrupt.: DHW outlet sensor on ext. contr.'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05. Same table in the ecoTEC pro 30 manual 0020209589_05.'
  - id: vaillant-ecofit-cs-f78
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.78
    meaning: 'An external control wiring set-up fault: a UK link box is connected without the hot water sensor being bridged.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/combi-5/ecofit-pure-combi-installation-and-maintenance-instructions-1943272.pdf
      title: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 45
      checked: '2026-10-19'
      quote: Interruption to DHW outlet sensor at external control
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08. Identical table in ecoFIT pure system (0020230533_07) and ecoFIT sustain combi/system (0020230529_06, 0020277252_03) manuals.'
  - id: vaillant-ecotec-plus-5-5-f78
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
    code: F.78
    meaning: 'An external control wiring set-up fault: a UK link box is connected without the hot water sensor being bridged.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 62
      checked: '2026-10-19'
      quote: 'Interruption: DHW outlet sensor at ext. control'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.
  - id: vaillant-ecotec-plus-5-5-f80
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC exclusive
    code: F.80
    meaning: The inlet temperature sensor on the actoSTOR hot water module is faulty or not connected.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 62
      checked: '2026-10-19'
      quote: 'Fault: actoSTOR inlet sensor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.'
  - id: vaillant-ecotec-plus-5-5-f81
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC exclusive
    code: F.81
    meaning: The hot water store did not fully charge in the expected time, a cylinder charging pump fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 62
      checked: '2026-10-19'
      quote: 'Fault: cylinder charging pump'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.'
  - id: vaillant-ecotec-plus-5-5-f82
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC exclusive
    code: F.82
    meaning: The external current anode is faulty or not connected.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 62
      checked: '2026-10-19'
      quote: 'Fault: Ext. current anode'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.'
  - id: vaillant-ecotec-sustain-f83
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.83
    meaning: 'Dry fire fault: when the burner starts, the temperature barely changes, for example from too little water in the boiler.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 52
      checked: '2026-10-19'
      quote: 'Fault: Dry fire'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecofit-pure-ov-f83
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.83
    meaning: When the burner starts, the flow or return temperature barely changes, for example from too little water or a badly fitted sensor.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 43
      checked: '2026-10-19'
      quote: 'Fault: Flow and/or return temperature sensor temperature change'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecotec-plus-5-5-f83
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.83
    meaning: When the burner starts, the flow or return temperature barely changes, for example from too little water or a badly fitted sensor.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 62
      checked: '2026-10-19'
      quote: 'Fault: NTC temp. gradient'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05.'
  - id: vaillant-ecotec-sustain-f84
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.84
    meaning: The flow and return temperature readings do not make sense, for example the sensors are swapped or fitted wrongly.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 52
      checked: '2026-10-19'
      quote: 'Fault: Flow/return temperature sensor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecotec-plus-5-5-f84
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.84
    meaning: The flow and return temperature readings do not make sense, for example the sensors are swapped or fitted wrongly.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 62
      checked: '2026-10-19'
      quote: 'Fault: NTC temp. diff. implausible'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05.'
  - id: vaillant-ecofit-pure-ov-f84
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
    code: F.84
    meaning: The flow and return temperature readings do not make sense, for example the sensors are swapped or fitted wrongly.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 43
      checked: '2026-10-19'
      quote: 'Fault: Temperature difference at the flow and return temperature sensors'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-ecofit-pure-ov-f85
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.85
    meaning: The flow and return temperature sensors are fitted incorrectly, for example on the same or wrong pipe.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 43
      checked: '2026-10-19'
      quote: 'Fault: Flow and return temperature sensors incorrectly installed'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecotec-plus-5-5-f85
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC pro VUW ..6/5-3
      - ecoTEC exclusive
    code: F.85
    meaning: The flow and return temperature sensors are fitted incorrectly or giving implausible readings.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 62
      checked: '2026-10-19'
      quote: 'Fault: NTCs fitted incorrectly'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC pro VUW ..6/5-3 installation and maintenance instructions 0020244995_05; ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05.'
  - id: vaillant-ecotec-sustain-f85
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.85
    meaning: The flow and return temperature sensors are fitted incorrectly, for example on the same or wrong pipe.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 52
      checked: '2026-10-19'
      quote: 'Fault: Temperature sensor'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecofit-cs-f86
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.86
    meaning: The underfloor heating safety contact is open, or its sensor is disconnected or faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/combi-5/ecofit-pure-combi-installation-and-maintenance-instructions-1943272.pdf
      title: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 45
      checked: '2026-10-19'
      quote: 'Fault: Underfloor heating contact'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08. Identical table in ecoFIT pure system (0020230533_07) and ecoFIT sustain combi/system (0020230529_06, 0020277252_03) manuals.'
  - id: vaillant-ecofit-cs-f87
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.87
    meaning: The electrodes are not connected or are connected incorrectly.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/combi-5/ecofit-pure-combi-installation-and-maintenance-instructions-1943272.pdf
      title: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 45
      checked: '2026-10-19'
      quote: 'Fault: Electrodes'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08. Identical table in ecoFIT pure system (0020230533_07) and ecoFIT sustain combi/system (0020230529_06, 0020277252_03) manuals.'
  - id: vaillant-ecotec-sustain-f87
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
    code: F.87
    meaning: The ignition transformer cable is not connected properly, or the ignition transformer is damaged.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 52
      checked: '2026-10-19'
      quote: 'Fault: Ignition transformer cable'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-ecofit-pure-ov-f87
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.87
    meaning: The ignition transformer is not connected.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 43
      checked: '2026-10-19'
      quote: Ignition transformer not connected
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecotec-sustain-f88
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
      - ecoTEC plus VU ..6/6-5 OVZ
    code: F.88
    meaning: The gas valve is not connected or is connected incorrectly.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 52
      checked: '2026-10-19'
      quote: 'Fault: Gas valve assembly'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07; ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08.'
  - id: vaillant-ecofit-pure-ov-f88
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.88
    meaning: The gas valve is not connected.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 43
      checked: '2026-10-19'
      quote: Gas valve not connected
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecotec-sustain-f89
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
    code: F.89
    meaning: 'Pump fault: the pump is not connected properly or the wrong pump is fitted.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 52
      checked: '2026-10-19'
      quote: 'Fault: Pump'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07. Identical table in ecoFIT pure system (0020230533_07) and ecoFIT sustain combi/system (0020230529_06, 0020277252_03) manuals.'
  - id: vaillant-ecofit-pure-ov-f89
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.89
    meaning: The boiler has detected an incorrect or unsuitable pump.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/open-vent-2/ecofit-pure-open-vent-installation-and-servicing-instructions-2913464.pdf
      title: ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 43
      checked: '2026-10-19'
      quote: Incorrect pump detected
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoFIT sustain 415-430 installation and maintenance instructions 0020277262_04.'
  - id: vaillant-ecotec-plus-5-5-f90
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC exclusive
    code: F.90
    meaning: Communication with the actoSTOR hot water module has been lost.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 62
      checked: '2026-10-19'
      quote: 'Fault: Communication'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.'
  - id: vaillant-ecotec-plus-5-5-f91
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
    code: F.91
    meaning: A sensor on the actoSTOR hot water module is faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 62
      checked: '2026-10-19'
      quote: 'Fault: actoSTOR sensor'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.
  - id: vaillant-ecotec-plus-5-5-f92
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
    code: F.92
    meaning: The coding resistor does not match the gas type that has been set.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 62
      checked: '2026-10-19'
      quote: 'Fault: Incorrect gas type'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.
  - id: vaillant-ecotec-plus-5-5-f93
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
    code: F.93
    meaning: The combustion quality is outside the permitted range, so the gas and flue route need checking.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 62
      checked: '2026-10-19'
      quote: 'Fault: Check gas route'
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.
  - id: vaillant-ecotec-plus-5-5-f94
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus VU, VUW, VUI ..6/5-5
      - ecoTEC exclusive
    code: F.94
    meaning: The vortex and differential pressure sensors are giving implausible readings.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-plus-1/ecotec-plus-combi-and-system-installation-instructions-2422739.pdf
      title: ecoTEC plus VU, VUW ..6/5-5 installation and maintenance instructions 0020244997_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 62
      checked: '2026-10-19'
      quote: 'Fault: Vortex and differential pressure'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC exclusive 835/843 installation and maintenance instructions 0020193968_05. Same table in the VUI 286/5-5 (ecoTEC plus 938) storage combi manual 0020244998_06.'
  - id: vaillant-ecotec-sustain-f97
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC sustain
      - ecoTEC plus VU ..6/6-5 OVZ
      - ecoFIT pure (open vent)
      - ecoFIT sustain (open vent)
    code: F.97
    meaning: The main circuit board failed its self-test.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecotec-sustain-3/ecotec-sustain-combi-installation-and-maintenance-instructions-2055538.pdf
      title: ecoTEC sustain 24, 28, 34 installation and maintenance instructions 0020253094_06
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 52
      checked: '2026-10-19'
      quote: 'Fault: Main PCB self-test failed'
    status: source_verified
    reviewed_by: null
    limitations: 'Installer table; no user action given. Same label in: ecoTEC plus VU ..6/6-5 OVZ (H-GB) installation and maintenance instructions 0020238195_08; ecoFIT pure 412-435 installation and maintenance instructions 0020230535_09; ecoFIT sustain 415-430 installation and maintenance instructions 0020277262...'
  - id: vaillant-ecofit-cs-f97
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoFIT pure (combi and system)
      - ecoFIT sustain (combi and system)
    code: F.97
    meaning: The main circuit board failed its self-test.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/product-manuals/ecofit-pure-1/combi-5/ecofit-pure-combi-installation-and-maintenance-instructions-1943272.pdf
      title: ecoFIT pure 825-835 installation and maintenance instructions 0020230531_07
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 45
      checked: '2026-10-19'
      quote: Main PCB self-test failed
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given. Identical table in ecoFIT pure system (0020230533_07) and ecoFIT sustain combi/system (0020230529_06, 0020277252_03) manuals.
  - id: vaillant-ecotec-older-f0
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.0
    meaning: The flow temperature sensor circuit is broken, an open circuit in the sensor, its cable or connections.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Flow–NTC open circuit
    status: source_verified
    reviewed_by: null
    limitations: Installer table. Manual prints single digits as "F. 0" / "F. 1".
  - id: vaillant-ecotec-older-f1
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.1
    meaning: The return temperature sensor circuit is broken, an open circuit in the sensor, its cable or connections.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Return–NTC open circuit
    status: source_verified
    reviewed_by: null
    limitations: Installer table. Manual prints single digits as "F. 0" / "F. 1".
  - id: vaillant-ecotec-older-f10
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.10
    meaning: The flow temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Flow NTC short circuit
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f11
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.11
    meaning: The return temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Return NTC short circuit
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f13
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.13
    meaning: The hot water tank temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Tank NTC short circuit
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f20
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.20
    meaning: The safety temperature limiter has operated (overheat protection).
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Safety temperature limiter by NTC activated
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f23
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.23
    meaning: 'Water shortage: the temperature difference between flow and return is too large, for example from a pump problem.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Water shortage, temperature difference between flow and return NTC too large
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f24
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.24
    meaning: 'Water shortage: the temperature is rising too quickly, for example from a pump problem, air or low water pressure.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Water shortage, temperature rise too quick
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f25
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.25
    meaning: There is a break in the wiring harness of the compact thermal module.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Interruption in the compact thermal module cable harness
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f27
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.27
    meaning: The boiler is sensing a flame incorrectly, a flame detector fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Incorrect sensing of flame
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f32
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.32
    meaning: The fan speed is varying outside its limits, a fan fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Fan speed variation
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f49
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.49
    meaning: The voltage on the eBUS control connection is too low.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: eBUS undervoltage
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f61
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.61
    meaning: The gas valve control is faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Gas–valve control defective
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f62
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.62
    meaning: The gas valve was slow to shut off.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Gas valve shutoff delay
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f63
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.63
    meaning: The circuit board memory (EEPROM) is faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: EEPROM error
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f64
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.64
    meaning: An electronics or temperature sensor fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Electronics/NTC fault
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f65
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.65
    meaning: The boiler electronics are too hot.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Electronics temperature too high
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f67
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.67
    meaning: The flame detector signal is outside its limits, an electronics fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Flame detector input signal is outside the limits
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f70
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.70
    meaning: There is no valid Device Specific Number in the display or main board, typically after both were replaced.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: No valid DSN in display and/or mainboard
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f71
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.71
    meaning: The flow temperature sensor is stuck at a constant reading.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Flow NTC reports constant value (stuck at)
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f72
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.72
    meaning: There is a fault with the flow or return temperature sensor.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Flow and/or return NTC fault
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f73
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.73
    meaning: The water pressure sensor signal is out of range, too low, a sensor or wiring fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Water pressure sensor signal out of range (too low)
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f74
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.74
    meaning: The water pressure sensor signal is out of range, too high, a sensor or wiring fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Water pressure sensor signal out of range (too high)
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f75
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.75
    meaning: No pressure rise was detected when the pump started, for example from a pump problem, air or too little water.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: No pressure rise was detected on turning on the pump
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f76
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.76
    meaning: The overheating protection on the main heat exchanger has operated.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: Overheating protection on primary heat exchanger triggered
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f77
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.77
    meaning: A condensate pump or a connected accessory is blocking the heating.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: condensate pump or feedback of accessorie blocks heating
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f78
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.78
    meaning: An accessory is configured wrongly, for example a link box connected to a combination boiler.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-installation-servicing-2009-261448.pdf
      title: ecoTEC instructions for installation and servicing 839592_09
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 46
      checked: '2026-10-19'
      quote: wrong configuration with accessory
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for fault codes.
  - id: vaillant-ecotec-older-f28
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.28
    meaning: The boiler failed to light at start-up after five attempts and has locked out.
    homeowner_guidance: You can press and hold the reset button for about a second to try again. If it still locks out after three tries, it needs a Gas Safe engineer.
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-user-instructions-2006-261451.pdf
      title: ecoTEC instructions for use (ecoTEC plus 612-837, ecoTEC pro 24/28)
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 13
      checked: '2026-10-19'
      quote: If the burner fails to ignite after five attempts, the device does not start up and switches to “Fault”. This is indicated by the fault code “F.28” or “F.29” in the display.
    status: source_verified
    reviewed_by: null
    limitations: Install manual 839592_09 defines F.28 as attempts to ignite during start failed.
  - id: vaillant-ecotec-older-f29
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.29
    meaning: The flame went out while running and relighting failed, so the boiler has locked out.
    homeowner_guidance: You can press and hold the reset button for about a second to try again. If it still locks out after three tries, it needs a Gas Safe engineer.
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-user-instructions-2006-261451.pdf
      title: ecoTEC instructions for use (ecoTEC plus 612-837, ecoTEC pro 24/28)
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 13
      checked: '2026-10-19'
      quote: If the burner fails to ignite after five attempts, the device does not start up and switches to “Fault”. This is indicated by the fault code “F.28” or “F.29” in the display.
    status: source_verified
    reviewed_by: null
    limitations: Install manual 839592_09 defines F.29 as flame goes off during operation and subsequent ignition attempts failed.
  - id: vaillant-ecotec-older-f22
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoTEC plus 612-637 / 824-837 (older models)
      - ecoTEC pro 24 / 28 (older models)
    code: F.22
    meaning: The water pressure in the heating system is too low, so the boiler has switched off.
    homeowner_guidance: null
    engineer_needed: false
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecotec/ecotec-user-instructions-2006-261451.pdf
      title: ecoTEC instructions for use (ecoTEC plus 612-837, ecoTEC pro 24/28)
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 9
      checked: '2026-10-19'
      quote: If it falls below 0.3 bar the appliance switches off. The error message F.22 appears in the display. The system must be filled with water before you start up the appliance again.
    status: source_verified
    reviewed_by: null
    limitations: The older user guide says the system must be refilled but gives no homeowner filling steps, so no guidance is given. Install manual calls F.22 dry fire.
  - id: vaillant-ecomax-f0
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.0
    meaning: The flow temperature sensor or its cable is broken or faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-use-installation-and-servicing-manual-261444.pdf
      title: ecoMAX instructions for installation and servicing 834177_13
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 49
      checked: '2026-10-19'
      quote: Flow–NTC cable defective/broken NTC faulty
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for other fault codes.
  - id: vaillant-ecomax-f1
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.1
    meaning: The return temperature sensor or its cable is broken or faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-use-installation-and-servicing-manual-261444.pdf
      title: ecoMAX instructions for installation and servicing 834177_13
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 49
      checked: '2026-10-19'
      quote: Return–NTC cable defective/broken NTC faulty
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for other fault codes.
  - id: vaillant-ecomax-f10
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.10
    meaning: The flow temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-use-installation-and-servicing-manual-261444.pdf
      title: ecoMAX instructions for installation and servicing 834177_13
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 49
      checked: '2026-10-19'
      quote: Short circuit – flow–NTC
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for other fault codes.
  - id: vaillant-ecomax-f11
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.11
    meaning: The return temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-use-installation-and-servicing-manual-261444.pdf
      title: ecoMAX instructions for installation and servicing 834177_13
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 49
      checked: '2026-10-19'
      quote: Short circuit – return–NTC
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for other fault codes.
  - id: vaillant-ecomax-f13
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.13
    meaning: The hot water tank sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-use-installation-and-servicing-manual-261444.pdf
      title: ecoMAX instructions for installation and servicing 834177_13
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 49
      checked: '2026-10-19'
      quote: Short circuit in tank sensor
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for other fault codes.
  - id: vaillant-ecomax-f20
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.20
    meaning: The overheat cut-off has operated.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-use-installation-and-servicing-manual-261444.pdf
      title: ecoMAX instructions for installation and servicing 834177_13
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 49
      checked: '2026-10-19'
      quote: Over heat cut off activated
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for other fault codes.
  - id: vaillant-ecomax-f23
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.23
    meaning: 'Low water: the temperature difference between flow and return is too wide.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-use-installation-and-servicing-manual-261444.pdf
      title: ecoMAX instructions for installation and servicing 834177_13
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 49
      checked: '2026-10-19'
      quote: Temperature range too wide
    status: source_verified
    reviewed_by: null
    limitations: Installer table. User guide groups F.22, F.23 and F.24 as not enough water in the system.
  - id: vaillant-ecomax-f24
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.24
    meaning: 'Low water: the temperature is rising too fast.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-use-installation-and-servicing-manual-261444.pdf
      title: ecoMAX instructions for installation and servicing 834177_13
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 49
      checked: '2026-10-19'
      quote: Temperature rises too fast
    status: source_verified
    reviewed_by: null
    limitations: Installer table. User guide groups F.22, F.23 and F.24 as not enough water in the system.
  - id: vaillant-ecomax-f25
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.25
    meaning: The water switch shows the system pressure is too low.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-use-installation-and-servicing-manual-261444.pdf
      title: ecoMAX instructions for installation and servicing 834177_13
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 49
      checked: '2026-10-19'
      quote: System pressure too low
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for other fault codes.
  - id: vaillant-ecomax-f27
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.27
    meaning: There is no signal to the gas valve, for example a gas valve, gas supply or circuit board problem.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-use-installation-and-servicing-manual-261444.pdf
      title: ecoMAX instructions for installation and servicing 834177_13
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 49
      checked: '2026-10-19'
      quote: No demand to gas valve
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for other fault codes.
  - id: vaillant-ecomax-f32
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.32
    meaning: The fan speed is wrong, a fan fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-use-installation-and-servicing-manual-261444.pdf
      title: ecoMAX instructions for installation and servicing 834177_13
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 49
      checked: '2026-10-19'
      quote: Fan turning–speed malfunction
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for other fault codes.
  - id: vaillant-ecomax-f60
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.60
    meaning: The gas valve control is faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-use-installation-and-servicing-manual-261444.pdf
      title: ecoMAX instructions for installation and servicing 834177_13
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 49
      checked: '2026-10-19'
      quote: Gas–valve control + defective
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for other fault codes.
  - id: vaillant-ecomax-f61
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.61
    meaning: The gas valve control is faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-use-installation-and-servicing-manual-261444.pdf
      title: ecoMAX instructions for installation and servicing 834177_13
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 49
      checked: '2026-10-19'
      quote: Gas–valve control – defective
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for other fault codes.
  - id: vaillant-ecomax-f62
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.62
    meaning: The gas valve closing mechanism is faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-use-installation-and-servicing-manual-261444.pdf
      title: ecoMAX instructions for installation and servicing 834177_13
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 49
      checked: '2026-10-19'
      quote: Defective gas–valve closure mechanism
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for other fault codes.
  - id: vaillant-ecomax-f63
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.63
    meaning: The circuit board memory (EEPROM) is faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-use-installation-and-servicing-manual-261444.pdf
      title: ecoMAX instructions for installation and servicing 834177_13
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 49
      checked: '2026-10-19'
      quote: EEPROM error
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for other fault codes.
  - id: vaillant-ecomax-f64
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.64
    meaning: An electronics or temperature sensor fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-use-installation-and-servicing-manual-261444.pdf
      title: ecoMAX instructions for installation and servicing 834177_13
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 49
      checked: '2026-10-19'
      quote: Electronic system/sensor fault
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for other fault codes.
  - id: vaillant-ecomax-f65
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.65
    meaning: The boiler electronics are too hot.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-use-installation-and-servicing-manual-261444.pdf
      title: ecoMAX instructions for installation and servicing 834177_13
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 49
      checked: '2026-10-19'
      quote: Electronic system temperature too high
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for other fault codes.
  - id: vaillant-ecomax-f67
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.67
    meaning: An electronics fault in the flame sensing system.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-use-installation-and-servicing-manual-261444.pdf
      title: ecoMAX instructions for installation and servicing 834177_13
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 49
      checked: '2026-10-19'
      quote: Electronic fault in flame system
    status: source_verified
    reviewed_by: null
    limitations: Installer table; user guide says to contact your installer or Vaillant for other fault codes.
  - id: vaillant-ecomax-f22
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.22
    meaning: There is not enough water in the heating system, so the boiler has gone to fault.
    homeowner_guidance: If your installer left refilling instructions, top up until the gauge needle is in the green band, 1 to 1.5 bar, when cold. Otherwise ask your installer to refill it.
    engineer_needed: false
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-instructions-for-use-fan-assisted-condensing-boilers-261443.pdf
      title: ecoMAX instructions for use
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 9
      checked: '2026-10-19'
      quote: The boiler also switches to “Fault” when there is not enough water in the system. This fault is indicated by fault code “F.22” “F.23” or “F.24”.
    status: source_verified
    reviewed_by: null
    limitations: null
  - id: vaillant-turbomax-plus-f22
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.22
    meaning: There is not enough water in the heating system, so the boiler has gone to fault.
    homeowner_guidance: If your installer left refilling instructions, top up until the gauge needle is in the green band, 1 to 1.5 bar, when cold. Otherwise ask your installer to refill it.
    engineer_needed: false
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-operating-manual-833690-23-3104686.pdf
      title: turboMAX plus, thermoCOMPACT instructions for use 833690
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 8
      checked: '2026-10-19'
      quote: The boiler also switches to „Fault“ when there is not enough water in the system. This fault is indicated by fault code „F 22“.
    status: source_verified
    reviewed_by: null
    limitations: The guide prints the code as "F 22".
  - id: vaillant-aquaplus-f22
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.22
    meaning: There is not enough water in the heating system, so the boiler has gone to fault.
    homeowner_guidance: If your installer left refilling instructions, top up until the gauge needle is in the green band, 1 to 1.5 bar, when cold. Otherwise ask your installer to refill it.
    engineer_needed: false
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-user-instructions-261440.pdf
      title: aquaPLUS VUI 362-7 instructions for use
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 9
      checked: '2026-10-19'
      quote: The boiler also switches to "Fault" when there is not enough water in the system. This fault is indicated by fault codes "F 22", "F.23" or "F.24".
    status: source_verified
    reviewed_by: null
    limitations: aquaPLUS guide refers to refilling when below 0.75 bar.
  - id: vaillant-ecomax-f28
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.28
    meaning: The boiler failed to light and has gone to lockout.
    homeowner_guidance: You can press and hold the reset button for about a second to try again. If it still locks out after three tries, it needs a Gas Safe engineer.
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-instructions-for-use-fan-assisted-condensing-boilers-261443.pdf
      title: ecoMAX instructions for use
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 9
      checked: '2026-10-19'
      quote: This is indicated by a fault code “F.28” or “F.29” on the display. A new attempt to ignite the flame can then only be performed after pressing the “Reset” button.
    status: source_verified
    reviewed_by: null
    limitations: null
  - id: vaillant-ecomax-f29
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX
    code: F.29
    meaning: The flame went out during operation and the boiler could not relight, so it has gone to lockout.
    homeowner_guidance: You can press and hold the reset button for about a second to try again. If it still locks out after three tries, it needs a Gas Safe engineer.
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-instructions-for-use-fan-assisted-condensing-boilers-261443.pdf
      title: ecoMAX instructions for use
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 9
      checked: '2026-10-19'
      quote: This is indicated by a fault code “F.28” or “F.29” on the display. A new attempt to ignite the flame can then only be performed after pressing the “Reset” button.
    status: source_verified
    reviewed_by: null
    limitations: null
  - id: vaillant-turbomax-plus-f28
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.28
    meaning: The boiler failed to light and has gone to lockout.
    homeowner_guidance: You can press and hold the reset button for about a second to try again. If it still locks out after three tries, it needs a Gas Safe engineer.
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-operating-manual-833690-23-3104686.pdf
      title: turboMAX plus, thermoCOMPACT instructions for use 833690
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 8
      checked: '2026-10-19'
      quote: the displaying of fault code „F.28“ or „F.29“ (flame extinguished during operation). A new attempt to ignite the flame can then only be performed after pressing the „Reset“ button.
    status: source_verified
    reviewed_by: null
    limitations: null
  - id: vaillant-turbomax-plus-f29
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.29
    meaning: The flame went out during operation and the boiler could not relight, so it has gone to lockout.
    homeowner_guidance: You can press and hold the reset button for about a second to try again. If it still locks out after three tries, it needs a Gas Safe engineer.
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-operating-manual-833690-23-3104686.pdf
      title: turboMAX plus, thermoCOMPACT instructions for use 833690
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 8
      checked: '2026-10-19'
      quote: the displaying of fault code „F.28“ or „F.29“ (flame extinguished during operation). A new attempt to ignite the flame can then only be performed after pressing the „Reset“ button.
    status: source_verified
    reviewed_by: null
    limitations: null
  - id: vaillant-aquaplus-f28
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.28
    meaning: The boiler failed to light and has gone to lockout.
    homeowner_guidance: You can press and hold the reset button for about a second to try again. If it still locks out after three tries, it needs a Gas Safe engineer.
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-user-instructions-261440.pdf
      title: aquaPLUS VUI 362-7 instructions for use
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 9
      checked: '2026-10-19'
      quote: the displaying of fault code "F.28" or "F.29" (flame extinguished during operation). A new attempt to ignite the flame can then only be performed after pressing the "Reset" button.
    status: source_verified
    reviewed_by: null
    limitations: null
  - id: vaillant-aquaplus-f29
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.29
    meaning: The flame went out during operation and the boiler could not relight, so it has gone to lockout.
    homeowner_guidance: You can press and hold the reset button for about a second to try again. If it still locks out after three tries, it needs a Gas Safe engineer.
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-user-instructions-261440.pdf
      title: aquaPLUS VUI 362-7 instructions for use
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 9
      checked: '2026-10-19'
      quote: the displaying of fault code "F.28" or "F.29" (flame extinguished during operation). A new attempt to ignite the flame can then only be performed after pressing the "Reset" button.
    status: source_verified
    reviewed_by: null
    limitations: null
  - id: vaillant-turbomax-plus-f00
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.00
    meaning: The flow temperature sensor or its cable is broken or faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: Flow-NTC cable defective/ broken NTC faulty
    status: source_verified
    reviewed_by: null
    limitations: Installer table.
  - id: vaillant-turbomax-plus-f01
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.01
    meaning: The return temperature sensor or its cable is broken or faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: Return-NTC cable defective/broken NTC faulty
    status: source_verified
    reviewed_by: null
    limitations: Installer table.
  - id: vaillant-turbomax-plus-f10
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.10
    meaning: The flow temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: Short circuit - flow-NTC
    status: source_verified
    reviewed_by: null
    limitations: Installer table.
  - id: vaillant-turbomax-plus-f11
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.11
    meaning: The return temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: Short circuit - return-NTC
    status: source_verified
    reviewed_by: null
    limitations: Installer table.
  - id: vaillant-turbomax-plus-f20
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.20
    meaning: The overheat cut-off has operated.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: Over heat cut off activated
    status: source_verified
    reviewed_by: null
    limitations: Installer table.
  - id: vaillant-turbomax-plus-f23
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.23
    meaning: 'Dry fire protection: the temperature difference between flow and return is too large, for example from too little water or a pump problem.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: Dry fire protection (difference between flow and return NTC's too large)
    status: source_verified
    reviewed_by: null
    limitations: Installer table.
  - id: vaillant-turbomax-plus-f24
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.24
    meaning: 'Dry fire protection: the flow temperature is rising too steeply, for example from air or a pump problem.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: Dry fire protection (temperature gradient of flow NTC too steep)
    status: source_verified
    reviewed_by: null
    limitations: Installer table.
  - id: vaillant-turbomax-plus-f27
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.27
    meaning: There is no signal to the gas valve, a circuit board or gas valve fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: No demand to gas valve
    status: source_verified
    reviewed_by: null
    limitations: Installer table.
  - id: vaillant-turbomax-plus-f32
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.32
    meaning: The fan speed is too far out, so the boiler has gone into heat exchanger frost protection mode.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: Main heat exchanger anti freeze protection mode due to fan speed deviation too great
    status: source_verified
    reviewed_by: null
    limitations: Installer table. Manual marks this code 837/637 only.
  - id: vaillant-turbomax-plus-f33
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.33
    meaning: No signal from the air pressure switch, so the boiler has gone into heat exchanger frost protection mode.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: Main heat exchanger anti freeze protection mode due to no switching signal from the air pressure switch
    status: source_verified
    reviewed_by: null
    limitations: Installer table. Manual marks this code 837/637 only.
  - id: vaillant-turbomax-plus-f37
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.37
    meaning: The fan speed is too high or too low.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: The rotary speed of the fan is too high or too low
    status: source_verified
    reviewed_by: null
    limitations: Installer table. Manual marks this code 837/637 only.
  - id: vaillant-turbomax-plus-f41
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.41
    meaning: No gas type setting is stored in the circuit board.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: No setting for the type of gas is stored
    status: source_verified
    reviewed_by: null
    limitations: Installer table.
  - id: vaillant-turbomax-plus-f42
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.42
    meaning: The wiring loom is faulty or the wrong one is fitted.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: Faulty cable loom
    status: source_verified
    reviewed_by: null
    limitations: Installer table.
  - id: vaillant-turbomax-plus-f43
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.43
    meaning: The wiring loom is faulty or the wrong one is fitted.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: Faulty cable loom
    status: source_verified
    reviewed_by: null
    limitations: Installer table.
  - id: vaillant-turbomax-plus-f60
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.60
    meaning: An electronics fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: Electronic fault
    status: source_verified
    reviewed_by: null
    limitations: Installer table.
  - id: vaillant-turbomax-plus-f61
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.61
    meaning: An electronics fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: Electronic fault
    status: source_verified
    reviewed_by: null
    limitations: Installer table.
  - id: vaillant-turbomax-plus-f62
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.62
    meaning: A flame signal is still present four seconds after the gas valve turned off.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: Flame rectification present 4 secs. after gas valve turns off
    status: source_verified
    reviewed_by: null
    limitations: Installer table.
  - id: vaillant-turbomax-plus-f63
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.63
    meaning: An electromagnetic interference (EMC) or electronics fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: EMC fault
    status: source_verified
    reviewed_by: null
    limitations: Installer table.
  - id: vaillant-turbomax-plus-f64
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.64
    meaning: A temperature sensor or electronics fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: Sensor or electronics fault
    status: source_verified
    reviewed_by: null
    limitations: Installer table.
  - id: vaillant-turbomax-plus-f65
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.65
    meaning: The circuit board processor is too hot.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: PCB processor temperature too high
    status: source_verified
    reviewed_by: null
    limitations: Installer table.
  - id: vaillant-turbomax-plus-f66
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.66
    meaning: A fault with the display or its connection.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: Display fault
    status: source_verified
    reviewed_by: null
    limitations: Installer table.
  - id: vaillant-turbomax-plus-f67
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - turboMAX plus
      - thermoCOMPACT
    code: F.67
    meaning: An electronics fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/turbomax-1/turbomax-plus-inst-and-serv-manual-833786-44-3104684.pdf
      title: turboMAX plus and thermoCOMPACT installation and servicing 833786
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 40
      checked: '2026-10-19'
      quote: Electronic fault
    status: source_verified
    reviewed_by: null
    limitations: Installer table.
  - id: vaillant-aquaplus-f00
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.00
    meaning: The flow temperature sensor or its cable is broken or faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: Flow-NTC cable defective/broken NTC faulty
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f01
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.01
    meaning: The return temperature sensor or its cable is broken or faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: Return-NTC cable defective/broken NTC faulty
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f02
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.02
    meaning: The hot water temperature sensor or its cable is broken or faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: DHW- NTC cable defective/ broken NTC faulty
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f03
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.03
    meaning: The store (tank) temperature sensor or its cable is broken or faulty.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: Tank- NTC cable defective/ broken NTC faulty
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f10
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.10
    meaning: The flow temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: Short circuit - flow-NTC
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f11
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.11
    meaning: The return temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: Short circuit - return-NTC
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f12
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.12
    meaning: The hot water temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: short circuit DHW- NTC
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f13
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.13
    meaning: The store (tank) temperature sensor has short-circuited.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: short circuit tank- NTC
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f20
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.20
    meaning: The overheat cut-off has operated.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: Over heat cut off activated
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f23
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.23
    meaning: 'Dry fire protection: the temperature difference between flow and return is too large, for example from too little water or a pump problem.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: Dry fire protection (difference between flow and return NTC's too large)
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f24
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.24
    meaning: 'Dry fire protection: the flow temperature is rising too steeply, for example from air or a pump problem.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: Dry fire protection (temperature gradient of flow NTC too steep)
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f27
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.27
    meaning: There is no signal to the gas valve, a circuit board or gas valve fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: No demand to gas valve
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f32
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.32
    meaning: The fan speed is too far out, so the boiler has gone into heat exchanger frost protection mode.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: Main heat exchanger anti freeze protection mode due to fan speed deviation too great
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f33
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.33
    meaning: No signal from the air pressure switch, so the boiler has gone into heat exchanger frost protection mode.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: Main heat exchanger anti freeze protection mode due to no switching signal from the air pressure switch
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f37
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.37
    meaning: The fan speed is too high or too low.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: The rotary speed of the fan is too high or too low
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f41
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.41
    meaning: No gas type setting is stored in the circuit board.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: No setting for the type of gas is stored
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f42
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.42
    meaning: The wiring loom is faulty or the wrong one is fitted.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: Faulty cable loom
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f43
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.43
    meaning: The wiring loom is faulty or the wrong one is fitted.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: Faulty cable loom
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f60
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.60
    meaning: An electronics fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: Electronic fault
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f61
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.61
    meaning: An electronics fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: Electronic fault
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f62
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.62
    meaning: A flame signal is still present four seconds after the gas valve turned off.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: Flame rectification present 4 secs. after gas valve turns off
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f63
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.63
    meaning: An electromagnetic interference (EMC) or electronics fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: EMC fault
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f64
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.64
    meaning: A temperature sensor or electronics fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: Sensor or electronics fault
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f65
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.65
    meaning: The circuit board processor is too hot.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: PCB processor temperature too high
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f66
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.66
    meaning: A fault with the display or its connection.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: Display fault
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-aquaplus-f67
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - aquaPLUS
    code: F.67
    meaning: An electronics fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/aquaplus/aquaplus-installation-servicing-instructions-261439.pdf
      title: aquaPLUS VUI 362-7 instructions for installation and servicing 834702_33
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 41
      checked: '2026-10-19'
      quote: Electronic fault
    status: source_verified
    reviewed_by: null
    limitations: Installer table; no user action given.
  - id: vaillant-ecomax-pro-f1
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX pro
    code: F1
    meaning: 'Ignition lockout: the boiler failed to light.'
    homeowner_guidance: The guide says you can reset by switching the boiler off, waiting five seconds, then back on. If the fault persists, it needs a Gas Safe engineer.
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-pro-installation-service-manual-372782.pdf
      title: ecoMAX pro 18 E / 28 E instructions for use, installation and servicing
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 32
      checked: '2026-10-19'
      quote: Ignition fault (lockout) Failed to light
    status: source_verified
    reviewed_by: null
    limitations: Numbered codes without a dot; F1 here is not the same as F.1 on other Vaillant ranges.
  - id: vaillant-ecomax-pro-f4
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX pro
    code: F4
    meaning: 'Ignition lockout: the flame went out after lighting.'
    homeowner_guidance: The guide says you can reset by switching the boiler off, waiting five seconds, then back on. If the fault persists, it needs a Gas Safe engineer.
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-pro-installation-service-manual-372782.pdf
      title: ecoMAX pro 18 E / 28 E instructions for use, installation and servicing
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 32
      checked: '2026-10-19'
      quote: Ignition fault (lockout) Went out when lit
    status: source_verified
    reviewed_by: null
    limitations: Numbered codes without a dot; F1 here is not the same as F.1 on other Vaillant ranges.
  - id: vaillant-ecomax-pro-f5
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX pro
    code: F5
    meaning: 'Overheat fault: the overheat thermostat has operated or the maximum temperature was exceeded.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-pro-installation-service-manual-372782.pdf
      title: ecoMAX pro 18 E / 28 E instructions for use, installation and servicing
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 32
      checked: '2026-10-19'
      quote: Overheat fault
    status: source_verified
    reviewed_by: null
    limitations: Numbered codes without a dot; F1 here is not the same as F.1 on other Vaillant ranges.
  - id: vaillant-ecomax-pro-f6
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX pro
    code: F6
    meaning: There is a fault with the heating flow temperature sensor.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-pro-installation-service-manual-372782.pdf
      title: ecoMAX pro 18 E / 28 E instructions for use, installation and servicing
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 32
      checked: '2026-10-19'
      quote: Central heating flow NTC fault
    status: source_verified
    reviewed_by: null
    limitations: Numbered codes without a dot; F1 here is not the same as F.1 on other Vaillant ranges.
  - id: vaillant-ecomax-pro-f10
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX pro
    code: F10
    meaning: There is a fault with the heating return temperature sensor.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-pro-installation-service-manual-372782.pdf
      title: ecoMAX pro 18 E / 28 E instructions for use, installation and servicing
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 32
      checked: '2026-10-19'
      quote: Central heating return NTC fault
    status: source_verified
    reviewed_by: null
    limitations: Numbered codes without a dot; F1 here is not the same as F.1 on other Vaillant ranges.
  - id: vaillant-ecomax-pro-f11
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX pro
    code: F11
    meaning: The main circuit board is not receiving communication from the interface.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-pro-installation-service-manual-372782.pdf
      title: ecoMAX pro 18 E / 28 E instructions for use, installation and servicing
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 32
      checked: '2026-10-19'
      quote: No reception by main board
    status: source_verified
    reviewed_by: null
    limitations: Numbered codes without a dot; F1 here is not the same as F.1 on other Vaillant ranges.
  - id: vaillant-ecomax-pro-f12
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX pro
    code: F12
    meaning: The user interface is not receiving communication from the main board.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-pro-installation-service-manual-372782.pdf
      title: ecoMAX pro 18 E / 28 E instructions for use, installation and servicing
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 32
      checked: '2026-10-19'
      quote: No reception by the local user interface
    status: source_verified
    reviewed_by: null
    limitations: Numbered codes without a dot; F1 here is not the same as F.1 on other Vaillant ranges.
  - id: vaillant-ecomax-pro-f13
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX pro
    code: F13
    meaning: A main circuit board fault.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-pro-installation-service-manual-372782.pdf
      title: ecoMAX pro 18 E / 28 E instructions for use, installation and servicing
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 32
      checked: '2026-10-19'
      quote: Main board fault
    status: source_verified
    reviewed_by: null
    limitations: Numbered codes without a dot; F1 here is not the same as F.1 on other Vaillant ranges.
  - id: vaillant-ecomax-pro-f14
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX pro
    code: F14
    meaning: The heating flow temperature went above 95 degrees.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-pro-installation-service-manual-372782.pdf
      title: ecoMAX pro 18 E / 28 E instructions for use, installation and servicing
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 32
      checked: '2026-10-19'
      quote: Central heating flow t° > 95° C
    status: source_verified
    reviewed_by: null
    limitations: Numbered codes without a dot; F1 here is not the same as F.1 on other Vaillant ranges.
  - id: vaillant-ecomax-pro-f16
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX pro
    code: F16
    meaning: 'Flame detection fault: a flame was still detected more than five seconds after the burner stopped.'
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-pro-installation-service-manual-372782.pdf
      title: ecoMAX pro 18 E / 28 E instructions for use, installation and servicing
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 32
      checked: '2026-10-19'
      quote: Flame detection fault
    status: source_verified
    reviewed_by: null
    limitations: Numbered codes without a dot; F1 here is not the same as F.1 on other Vaillant ranges.
  - id: vaillant-ecomax-pro-f17
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX pro
    code: F17
    meaning: The mains power supply to the boiler is below 170 volts.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-pro-installation-service-manual-372782.pdf
      title: ecoMAX pro 18 E / 28 E instructions for use, installation and servicing
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 32
      checked: '2026-10-19'
      quote: Power supply <170 V
    status: source_verified
    reviewed_by: null
    limitations: Numbered codes without a dot; F1 here is not the same as F.1 on other Vaillant ranges.
  - id: vaillant-ecomax-pro-f18
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX pro
    code: F18
    meaning: A fault with the boiler user interface.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-pro-installation-service-manual-372782.pdf
      title: ecoMAX pro 18 E / 28 E instructions for use, installation and servicing
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 32
      checked: '2026-10-19'
      quote: Local user interface fault
    status: source_verified
    reviewed_by: null
    limitations: Numbered codes without a dot; F1 here is not the same as F.1 on other Vaillant ranges.
  - id: vaillant-ecomax-pro-f19
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX pro
    code: F19
    meaning: A heating temperature sensor is unplugged.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-pro-installation-service-manual-372782.pdf
      title: ecoMAX pro 18 E / 28 E instructions for use, installation and servicing
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 32
      checked: '2026-10-19'
      quote: Central heating NTC unplugged
    status: source_verified
    reviewed_by: null
    limitations: Numbered codes without a dot; F1 here is not the same as F.1 on other Vaillant ranges.
  - id: vaillant-ecomax-pro-f20
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX pro
    code: F20
    meaning: The display software is not compatible with the main board software.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-pro-installation-service-manual-372782.pdf
      title: ecoMAX pro 18 E / 28 E instructions for use, installation and servicing
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 32
      checked: '2026-10-19'
      quote: MMI software incompatible with IRIS software
    status: source_verified
    reviewed_by: null
    limitations: Numbered codes without a dot; F1 here is not the same as F.1 on other Vaillant ranges.
  - id: vaillant-ecomax-pro-f24
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX pro
    code: F24
    meaning: The heating return temperature went above 90 degrees.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-pro-installation-service-manual-372782.pdf
      title: ecoMAX pro 18 E / 28 E instructions for use, installation and servicing
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 32
      checked: '2026-10-19'
      quote: Central heating return t° >90°C
    status: source_verified
    reviewed_by: null
    limitations: Numbered codes without a dot; F1 here is not the same as F.1 on other Vaillant ranges.
  - id: vaillant-ecomax-pro-f25
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX pro
    code: F25
    meaning: The temperature is rising too fast, for example from a pump failure or air in the system.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-pro-installation-service-manual-372782.pdf
      title: ecoMAX pro 18 E / 28 E instructions for use, installation and servicing
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 32
      checked: '2026-10-19'
      quote: Maximum temperature rise slope
    status: source_verified
    reviewed_by: null
    limitations: Numbered codes without a dot; F1 here is not the same as F.1 on other Vaillant ranges.
  - id: vaillant-ecomax-pro-f26
    kind: fault_code
    manufacturer: vaillant
    ranges:
      - ecoMAX pro
    code: F26
    meaning: The temperature difference across the boiler is too large, for example from a restrictive system or pump failure.
    homeowner_guidance: null
    engineer_needed: true
    source:
      url: https://professional.vaillant.co.uk/downloads/z/ecomax/ecomax-pro-installation-service-manual-372782.pdf
      title: ecoMAX pro 18 E / 28 E instructions for use, installation and servicing
      publisher: Vaillant (professional.vaillant.co.uk)
      page: PDF p. 32
      checked: '2026-10-19'
      quote: Maximum delta t
    status: source_verified
    reviewed_by: null
    limitations: Numbered codes without a dot; F1 here is not the same as F.1 on other Vaillant ranges.
